ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1042593,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 5,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042594,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 5,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042603,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 6,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042604,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 6,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042613,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 7,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042614,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 7,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042623,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 8,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042624,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 8,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042633,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 9,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042634,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 9,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042643,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 10,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042644,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 10,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042653,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 11,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042654,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 11,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042663,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 12,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,25 m³/h,25 m³/h,,,,,,,,,1,0.245,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=25 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=25 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1042664,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 12,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=25 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1042699,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,0.49,,,4,4,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=50 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1042732,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,0.49,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=50 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1042770,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 15,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,nan in-wg,,,,,,,,2,,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=nan in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1043305,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 16,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=0 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1043307,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 16,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,nan in-wg,,,,,,,,2,,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=nan in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1043316,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 17,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=0 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1043317,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 17,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,nan in-wg,,,,,,,,2,,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=nan in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1043326,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",,,Mechanical Return Air 18,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=0 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1043327,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 18,Return Air,,,"24""x12""",,"24""","12""","0' - 9""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,nan in-wg,,,,,,,,2,,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 5 7/8"" | Lower End Top of Insulation Elevation=9' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=nan in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 5 7/8"" | Upper End Top of Insulation Elevation=9' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1043422,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 10 11/32""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 10 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043441,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1043449,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 9 21/32""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043469,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1043478,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 8 7/8""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 8 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043488,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x4""-3 1/2""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,3.5,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1043489,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","2' - 8 25/32""",3 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 8 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043490,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 7 25/32""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 7 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043495,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1043496,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 1 3/32""",4 SF,,,,,"0""","0""",100 m³/h,100 m³/h,0.01 in-wg,,,,,,,,2,1.962,,,3.5,4,,"Additional Flow=0 m³/h | Area=4 SF | Flow=100 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 1 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1"" | Lower End Top of Insulation Elevation=12' - 5"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1"" | Upper End Top of Insulation Elevation=12' - 5"" | Velocity Pressure=0.02 in-wg | Width=4"""
1043509,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 11 25/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1043526,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 11 25/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1043531,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 11 25/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1043537,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 2 3/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 2 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1043543,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 6""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 6"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043550,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x4""-3 1/2""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,3.5,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1043551,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","2' - 8 25/32""",3 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 8 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043553,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 6 13/16""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 6 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043609,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1043610,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 1 3/32""",4 SF,,,,,"0""","0""",100 m³/h,100 m³/h,0.01 in-wg,,,,,,,,2,1.962,,,3.5,4,,"Additional Flow=0 m³/h | Area=4 SF | Flow=100 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 1 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1"" | Lower End Top of Insulation Elevation=12' - 5"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1"" | Upper End Top of Insulation Elevation=12' - 5"" | Velocity Pressure=0.02 in-wg | Width=4"""
1043621,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 4 9/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 4 9/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1043626,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 2 3/8""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 2 3/8"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1043632,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","1' - 1 1/32""",2 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 1 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 3/4"" | Lower End Top of Insulation Elevation=12' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 3/4"" | Upper End Top of Insulation Elevation=12' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043639,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 9 25/32""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 9 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 3/4"" | Lower End Top of Insulation Elevation=12' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 3/4"" | Upper End Top of Insulation Elevation=12' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043644,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.03 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1043645,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","1' - 1 1/32""",2 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 1 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 3/4"" | Lower End Top of Insulation Elevation=12' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 3/4"" | Upper End Top of Insulation Elevation=12' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043659,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.03 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1043676,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x5""-5""x5""-5""x5""",,,"5""","7""x4 1/2""-5""x4 1/2""-5""x4 1/2""",,0.14 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.886,,,7,4.5,,"Duct Height=5"" | Duct Length 1=5"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=7"" | Free Size=7""x4 1/2""-5""x4 1/2""-5""x4 1/2"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=7""x4 1/2""-5""x4 1/2""-5""x4 1/2"" | Size=7""x5""-5""x5""-5""x5"" | Volume=0.14 CF"
1043677,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 10 3/32""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 10 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 3/4"" | Lower End Top of Insulation Elevation=12' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 3/4"" | Upper End Top of Insulation Elevation=12' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043679,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x11""",,"11""","11""","3' - 11 1/4""",14 SF,,,,,"0""","0""",900 m³/h,900 m³/h,0.00 in-wg,,,,,,,,2,17.657,,,11,11,,"Additional Flow=0 m³/h | Area=14 SF | Flow=900 m³/h | Free Size=11""x11"" | Height=11"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=3' - 11 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=42' - 8 1/4"" | Lower End Top of Insulation Elevation=42' - 8 1/4"" | Overall Size=11""x11"" | Pressure Drop=0.00 in-wg | Size=11""x11"" | Size Lock=False | Upper End Bottom of Insulation Elevation=46' - 7 1/2"" | Upper End Top of Insulation Elevation=46' - 7 1/2"" | Velocity Pressure=0.02 in-wg | Width=11"""
1043728,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 8 7/16""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 8 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 3/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 3/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043738,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 3 1/8""",0 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 3 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 3/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 3/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043747,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x7""",,"6""","7""","14' - 1""",29 SF,,,,,"0""","0""",300 m³/h,300 m³/h,0.02 in-wg,,,,,,,,2,5.886,,,5.5,7,,"Additional Flow=0 m³/h | Area=29 SF | Flow=300 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=14' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 9 17/32"" | Lower End Top of Insulation Elevation=12' - 9 17/32"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.02 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=26' - 10 17/32"" | Upper End Top of Insulation Elevation=26' - 10 17/32"" | Velocity Pressure=0.03 in-wg | Width=6"""
1043748,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.03 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1043750,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 10 13/16""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 10 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043755,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 8 7/16""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 8 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 3/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 3/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043762,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1043792,Duct Fittings,Rectangular Cross,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"9""x9""-9""x9""-5""x9""-5""x9""",,,"9""","9""x9""-9""x9""-4 1/2""x9""-4 1/2""x9""",,0.35 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,11.772,,,9,9,,"Duct Height=9"" | Duct Width 1=9"" | Duct Width 3=5"" | Duct Width 4=5"" | Free Size=9""x9""-9""x9""-4 1/2""x9""-4 1/2""x9"" | Insulation Thickness=0"" | Length1=3"" | Length1a=2"" | Length3=6"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9""-4 1/2""x9""-4 1/2""x9"" | Size=9""x9""-9""x9""-5""x9""-5""x9"" | Volume=0.35 CF"
1043796,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 4 9/32""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 4 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 3/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 3/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1043805,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.03 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1043807,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 11 1/32""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 11 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043814,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x4""-3 1/2""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,3.5,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1043815,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","3' - 1 7/32""",3 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 1 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043824,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 9 15/16""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043831,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1043832,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 1 3/4""",4 SF,,,,,"0""","0""",100 m³/h,100 m³/h,0.01 in-wg,,,,,,,,2,1.962,,,3.5,4,,"Additional Flow=0 m³/h | Area=4 SF | Flow=100 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 1 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4"" | Lower End Top of Insulation Elevation=12' - 8"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4"" | Upper End Top of Insulation Elevation=12' - 8"" | Velocity Pressure=0.02 in-wg | Width=4"""
