ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1043841,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 8 9/32""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 8 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043848,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1043849,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 1 15/32""",4 SF,,,,,"0""","0""",100 m³/h,100 m³/h,0.01 in-wg,,,,,,,,2,1.962,,,3.5,4,,"Additional Flow=0 m³/h | Area=4 SF | Flow=100 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 1 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4"" | Lower End Top of Insulation Elevation=12' - 8"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4"" | Upper End Top of Insulation Elevation=12' - 8"" | Velocity Pressure=0.02 in-wg | Width=4"""
1043859,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 9 3/8""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043866,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x4""-3 1/2""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,3.5,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1043867,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","3' - 1 15/32""",3 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 1 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1043998,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","1' - 0 1/2""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 0 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044005,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1044031,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 8 15/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 15/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044036,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 8 15/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 15/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044041,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 8 15/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 15/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044046,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 0 15/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 15/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044051,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 0 15/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 15/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044056,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 0 15/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 15/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044062,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 5 13/16""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044069,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","1' - 0 31/32""",2 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 0 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 3/4"" | Lower End Top of Insulation Elevation=12' - 7 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 3/4"" | Upper End Top of Insulation Elevation=12' - 7 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1044076,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1044077,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 6 7/32""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 6 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 3/4"" | Lower End Top of Insulation Elevation=12' - 7 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 3/4"" | Upper End Top of Insulation Elevation=12' - 7 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1044084,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"9""x9""",,"9""","9""","14' - 2 3/32""",43 SF,,,,,"0""","0""",600 m³/h,600 m³/h,0.01 in-wg,,,,,,,,2,11.772,,,9,9,,"Additional Flow=0 m³/h | Area=43 SF | Flow=600 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=14' - 2 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=27' - 9 1/4"" | Lower End Top of Insulation Elevation=27' - 9 1/4"" | Overall Size=9""x9"" | Pressure Drop=0.01 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=41' - 11 11/32"" | Upper End Top of Insulation Elevation=41' - 11 11/32"" | Velocity Pressure=0.02 in-wg | Width=9"""
1044085,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.03 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1044352,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 4 11/32""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 4 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044359,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x4""-3 1/2""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,3.5,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1044360,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","2' - 11 25/32""",3 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044361,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 3 1/4""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044366,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1044367,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","2' - 11 1/4""",4 SF,,,,,"0""","0""",100 m³/h,100 m³/h,0.01 in-wg,,,,,,,,2,1.962,,,3.5,4,,"Additional Flow=0 m³/h | Area=4 SF | Flow=100 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 11 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3"" | Lower End Top of Insulation Elevation=12' - 7"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3"" | Upper End Top of Insulation Elevation=12' - 7"" | Velocity Pressure=0.02 in-wg | Width=4"""
1044368,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 4 9/16""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 4 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044375,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","2' - 11 17/32""",3 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044409,Duct Fittings,Rectangular Cross,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x11""-11""x11""-5""x11""-5""x11""",,,"11""","11""x11""-11""x11""-4 1/2""x11""-4 1/2""x11""",,0.51 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,17.657,,,11,11,,"Duct Height=11"" | Duct Width 1=11"" | Duct Width 3=5"" | Duct Width 4=5"" | Free Size=11""x11""-11""x11""-4 1/2""x11""-4 1/2""x11"" | Insulation Thickness=0"" | Length1=3"" | Length1a=2"" | Length3=7"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=11""x11""-11""x11""-4 1/2""x11""-4 1/2""x11"" | Size=11""x11""-11""x11""-5""x11""-5""x11"" | Volume=0.51 CF"
1044412,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","0' - 5 23/32""",1 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 5 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 3/4"" | Lower End Top of Insulation Elevation=12' - 7 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 3/4"" | Upper End Top of Insulation Elevation=12' - 7 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1044586,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 11 1/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044591,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 11 1/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044596,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"1' - 11 1/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044601,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 1 1/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 1 1/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044726,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.03 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1044727,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1044738,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 3""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044745,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1044746,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","1' - 0 31/32""",2 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.00 in-wg,,,,,,,,2,2.943,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=150 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 0 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 3/4"" | Lower End Top of Insulation Elevation=12' - 7 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 3/4"" | Upper End Top of Insulation Elevation=12' - 7 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1044755,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 4 3/32""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 4 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 6 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 6 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1044762,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x4""-3 1/2""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,3.5,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x4""-3 1/2""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1044763,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","2' - 11 17/32""",4 SF,,,,,"0""","0""",100 m³/h,100 m³/h,0.01 in-wg,,,,,,,,2,1.962,,,3.5,4,,"Additional Flow=0 m³/h | Area=4 SF | Flow=100 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 11 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3"" | Lower End Top of Insulation Elevation=12' - 7"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3"" | Upper End Top of Insulation Elevation=12' - 7"" | Velocity Pressure=0.02 in-wg | Width=4"""
1044773,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 0 3/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1044777,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 0 3/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1045060,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""x3""",,,,"3 1/2""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3.5,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1045061,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x4""-3""x3""",,,,"3""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 1/2"" | Overall Size=3""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1045062,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-4""x4""",,,,"4 1/2""x4 1/2""-3 1/2""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.962,,,4.5,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x4 1/2""-3 1/2""x4"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x4 1/2""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1045063,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1045064,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045065,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045066,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045067,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045068,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045069,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045070,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045071,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045072,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""x3""",,,,"3 1/2""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3.5,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1045073,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x4""-3""x3""",,,,"3""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 1/2"" | Overall Size=3""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1045074,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-4""x4""",,,,"4 1/2""x4 1/2""-3 1/2""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.962,,,4.5,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x4 1/2""-3 1/2""x4"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x4 1/2""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1045075,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1045076,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045077,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045078,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045079,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1045080,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,,,"4 1/2""x5""-4 1/2""x4 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.943,,,4.5,5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=5"" | Free Size=4 1/2""x5""-4 1/2""x4 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x5""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-5""x5"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1045081,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""",,,,"4 1/2""x5""-4 1/2""x4 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.943,,,4.5,5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=5"" | Free Size=4 1/2""x5""-4 1/2""x4 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x5""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-5""x5"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1045082,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x7""-7""x5""",,,,"5 1/2""x7""-7""x4 1/2""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.886,,,7,7,,"Area=0 SF | Computed Length=3"" | Duct Height 1=5"" | Duct Height 2=7"" | Duct Length=3"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=5 1/2""x7""-7""x4 1/2"" | Half Height 1=2"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=3 1/2"" | Overall Size=5 1/2""x7""-7""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x7""-7""x5"" | Volume=0.06 CF | WidthDelta=2"" | WidthOffset=120"""
1045093,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"9""x9""-6""x7""",,,,"9""x9""-5 1/2""x7""",1 SF,0.14 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,5.886,,,9,9,,"Area=1 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=7"" | Duct Length=4"" | Duct Width 1=9"" | Duct Width 2=6"" | Free Size=9""x9""-5 1/2""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=3"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-5 1/2""x7"" | Pressure Drop=0.02 in-wg | Size=9""x9""-6""x7"" | Volume=0.14 CF | WidthDelta=4"" | WidthOffset=120"""
1045094,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"9""x5""-5""x5""",,,,"9""x4 1/2""-4 1/2""x4 1/2""",0 SF,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.943,,,9,4.5,,"Area=0 SF | Computed Length=5"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=5"" | Duct Width 1=9"" | Duct Width 2=5"" | Free Size=9""x4 1/2""-4 1/2""x4 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=5"" | Half Width 2=2"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=4 1/2"" | Overall Size=9""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=9""x5""-5""x5"" | Volume=0.10 CF | WidthDelta=5"" | WidthOffset=120"""
1045095,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"9""x5""-5""x5""",,,,"9""x4 1/2""-4 1/2""x4 1/2""",0 SF,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.943,,,9,4.5,,"Area=0 SF | Computed Length=5"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=5"" | Duct Width 1=9"" | Duct Width 2=5"" | Free Size=9""x4 1/2""-4 1/2""x4 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=5"" | Half Width 2=2"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=4 1/2"" | Overall Size=9""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=9""x5""-5""x5"" | Volume=0.10 CF | WidthDelta=5"" | WidthOffset=120"""
1045096,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""x3""",,,,"3 1/2""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3.5,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1045097,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x4""-3""x3""",,,,"3""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 1/2"" | Overall Size=3""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
