ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1048233,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 4""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048240,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x7""-3""x7""",,,"7""","6""x7""-6""x7""-3""x7""",,0.13 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.297,,,6,7,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=6""x7""-6""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x7""-6""x7""-3""x7"" | Size=6""x7""-6""x7""-3""x7"" | Volume=0.13 CF"
1048241,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","9' - 1 25/32""",20 SF,,,,,"0""","0""",270 m³/h,270 m³/h,0.01 in-wg,,,,,,,,2,5.297,,,6,7,,"Additional Flow=0 m³/h | Area=20 SF | Flow=270 m³/h | Free Size=6""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=9' - 1 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11 1/2"" | Lower End Top of Insulation Elevation=10' - 6 1/2"" | Overall Size=6""x7"" | Pressure Drop=0.01 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11 1/2"" | Upper End Top of Insulation Elevation=10' - 6 1/2"" | Velocity Pressure=0.02 in-wg | Width=6"""
1048253,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 10 1/32""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 10 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048260,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x7""-7""x7""-3""x7""",,,"7""","7""x7""-7""x7""-3""x7""",,0.15 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.886,,,7,7,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x7""-7""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3""x7"" | Size=7""x7""-7""x7""-3""x7"" | Volume=0.15 CF"
1048261,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x7""",,"7""","7""","9' - 0 25/32""",21 SF,,,,,"0""","0""",300 m³/h,300 m³/h,0.01 in-wg,,,,,,,,2,5.886,,,7,7,,"Additional Flow=0 m³/h | Area=21 SF | Flow=300 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=9' - 0 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11 1/2"" | Lower End Top of Insulation Elevation=10' - 6 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11 1/2"" | Upper End Top of Insulation Elevation=10' - 6 1/2"" | Velocity Pressure=0.02 in-wg | Width=7"""
1048273,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 9 11/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048280,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x8""-3""x8""",,,"8""","7""x8""-7""x8""-3""x8""",,0.18 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,6.474,,,7,8,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x8""-7""x8""-3""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-3""x8"" | Size=7""x8""-7""x8""-3""x8"" | Volume=0.18 CF"
1048281,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""",,"7""","8""","9' - 3 17/32""",23 SF,,,,,"0""","0""",330 m³/h,330 m³/h,0.01 in-wg,,,,,,,,2,6.474,,,7,8,,"Additional Flow=0 m³/h | Area=23 SF | Flow=330 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=9' - 3 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11"" | Lower End Top of Insulation Elevation=10' - 7"" | Overall Size=7""x8"" | Pressure Drop=0.01 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11"" | Upper End Top of Insulation Elevation=10' - 7"" | Velocity Pressure=0.02 in-wg | Width=7"""
1048291,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 6 1/8""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 6 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048298,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x8""-3""x8""",,,"8""","7""x8""-7""x8""-3""x8""",,0.18 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,7.063,,,7,8,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x8""-7""x8""-3""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-3""x8"" | Size=7""x8""-7""x8""-3""x8"" | Volume=0.18 CF"
1048299,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""",,"7""","8""","8' - 10 1/16""",22 SF,,,,,"0""","0""",360 m³/h,360 m³/h,0.01 in-wg,,,,,,,,2,7.063,,,7,8,,"Additional Flow=0 m³/h | Area=22 SF | Flow=360 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=8' - 10 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11"" | Lower End Top of Insulation Elevation=10' - 7"" | Overall Size=7""x8"" | Pressure Drop=0.01 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11"" | Upper End Top of Insulation Elevation=10' - 7"" | Velocity Pressure=0.02 in-wg | Width=7"""
1048326,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"9""x10""",,"9""","10""","1' - 5 13/32""",5 SF,,,,,"0""","0""",594 m³/h,594 m³/h,0.00 in-wg,,,,,,,,2,11.659,,,9,10,,"Additional Flow=0 m³/h | Area=5 SF | Flow=594 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=1' - 5 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10"" | Lower End Top of Insulation Elevation=10' - 8"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10"" | Upper End Top of Insulation Elevation=10' - 8"" | Velocity Pressure=0.02 in-wg | Width=9"""
1048333,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-6""x10""-6""x10""",,,"10""","9""x10""-6""x10""-6""x10""",,0.43 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,11.659,,,9,10,,"Duct Height=10"" | Duct Length 1=6"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=9"" | Free Size=9""x10""-6""x10""-6""x10"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=9""x10""-6""x10""-6""x10"" | Size=9""x10""-6""x10""-6""x10"" | Volume=0.43 CF"
1048334,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","8' - 7 5/32""",17 SF,,,,,"0""","0""",234 m³/h,234 m³/h,0.01 in-wg,,,,,,,,2,4.596,,,6,6,,"Additional Flow=0 m³/h | Area=17 SF | Flow=234 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=8' - 7 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0"" | Lower End Top of Insulation Elevation=10' - 6"" | Overall Size=6""x6"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0"" | Upper End Top of Insulation Elevation=10' - 6"" | Velocity Pressure=0.02 in-wg | Width=6"""
1048346,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","1' - 2 15/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048353,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","6""x6""-6""x6""-3""x6""",,0.11 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.596,,,6,6,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=6""x6""-6""x6""-3""x6"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6""-3""x6"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.11 CF"
1048354,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","2' - 11 5/32""",5 SF,,,,,"0""","0""",204 m³/h,204 m³/h,0.00 in-wg,,,,,,,,2,4.008,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=5 SF | Flow=204 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 11 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 1/4"" | Lower End Top of Insulation Elevation=10' - 5 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/4"" | Upper End Top of Insulation Elevation=10' - 5 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1048379,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"1' - 2 5/16""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 5/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048384,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"0' - 9 3/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048389,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"1' - 8 1/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 1/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048394,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"1' - 4 1/2""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 4 1/2"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048399,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"1' - 5 11/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 5 11/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048404,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048409,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048414,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048419,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048424,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048429,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048434,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1048633,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","1' - 9 7/8""",2 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 9 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048642,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2""",,0.10 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.008,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.10 CF"
1048643,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x6""",,"5""","6""","1' - 4 11/16""",2 SF,,,,,"0""","0""",174 m³/h,174 m³/h,0.00 in-wg,,,,,,,,2,3.419,,,5,5.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=174 m³/h | Free Size=5""x5 1/2"" | Height=6"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 4 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 1/4"" | Lower End Top of Insulation Elevation=10' - 5 3/4"" | Overall Size=5""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/4"" | Upper End Top of Insulation Elevation=10' - 5 3/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1048649,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048650,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048678,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","18' - 10 3/32""",19 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=19 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=18' - 10 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048685,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x5""-4""x5""-3""x5""",,,"5""","4""x4 1/2""-4""x4 1/2""-3""x4 1/2""",,0.06 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.438,,,4,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=4""x4 1/2""-4""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4""x4 1/2""-4""x4 1/2""-3""x4 1/2"" | Size=4""x5""-4""x5""-3""x5"" | Volume=0.06 CF"
1048692,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048693,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048807,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","5' - 3""",6 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=6 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=5' - 3"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1048812,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-3""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-3""x4 1/2""-3""x4 1/2""",,0.06 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.354,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=5"" | Free Size=4 1/2""x4 1/2""-3""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-3""x4 1/2""-3""x4 1/2"" | Size=5""x5""-3""x5""-3""x5"" | Volume=0.06 CF"
1048813,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""","20' - 8 15/32""",26 SF,,,,,"0""","0""",94 m³/h,94 m³/h,0.04 in-wg,,,,,,,,2,1.849,,,3.5,4,,"Additional Flow=0 m³/h | Area=26 SF | Flow=94 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=20' - 8 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1"" | Lower End Top of Insulation Elevation=10' - 5"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.04 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1"" | Upper End Top of Insulation Elevation=10' - 5"" | Velocity Pressure=0.02 in-wg | Width=4"""
1048817,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 10 1/2""",3 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 10 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048827,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048828,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048839,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x4""-3""x4""",,,"4""","3""x3 1/2""-3""x3 1/2""-3""x3 1/2""",,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.177,,,3,3.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3 1/2""-3""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3 1/2""-3""x3 1/2""-3""x3 1/2"" | Size=3""x4""-3""x4""-3""x4"" | Volume=0.04 CF"
1048842,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 8 19/32""",3 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 8 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048853,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048854,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048868,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 5 21/32""",2 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 5 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048877,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048882,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048883,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048885,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048889,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 8 17/32""",3 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 8 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048890,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""",,"5""","5""","1' - 3 5/8""",2 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.00 in-wg,,,,,,,,2,2.354,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=120 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 3 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 3/4"" | Lower End Top of Insulation Elevation=10' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 3/4"" | Upper End Top of Insulation Elevation=10' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1048891,Duct Fittings,Rectangular Cross,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-3""x5""-3""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-3""x4 1/2""-3""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,2.354,,,4.5,4.5,,"Duct Height=5"" | Duct Width 1=3"" | Duct Width 3=3"" | Duct Width 4=5"" | Free Size=4 1/2""x4 1/2""-3""x4 1/2""-3""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1=3"" | Length1a=2"" | Length3=3"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-3""x4 1/2""-3""x4 1/2""-3""x4 1/2"" | Size=5""x5""-3""x5""-3""x5""-3""x5"" | Volume=0.07 CF"
1048923,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 10 29/32""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 10 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048930,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x4""-3""x4""",,,"4""","3""x3 1/2""-3""x3 1/2""-3""x3 1/2""",,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.093,,,3,3.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3 1/2""-3""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3 1/2""-3""x3 1/2""-3""x3 1/2"" | Size=3""x4""-3""x4""-3""x4"" | Volume=0.04 CF"
1048931,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","3' - 1 1/2""",3 SF,,,,,"0""","0""",26 m³/h,26 m³/h,0.00 in-wg,,,,,,,,2,0.505,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=26 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 1 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048939,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048940,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048944,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 9 13/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048953,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","4""x4""-4""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.682,,,4,4,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=4""x4""-4""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4""x4""-4""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1048954,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","9' - 4 9/32""",10 SF,,,,,"0""","0""",56 m³/h,56 m³/h,0.01 in-wg,,,,,,,,2,1.093,,,3,3.5,,"Additional Flow=0 m³/h | Area=10 SF | Flow=56 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=9' - 4 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1048961,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048962,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048965,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 8 15/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 8 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048972,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.271,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1048973,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""","9' - 2 13/32""",12 SF,,,,,"0""","0""",86 m³/h,86 m³/h,0.01 in-wg,,,,,,,,2,1.682,,,4,4,,"Additional Flow=0 m³/h | Area=12 SF | Flow=86 m³/h | Free Size=4""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=9' - 2 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1"" | Lower End Top of Insulation Elevation=10' - 5"" | Overall Size=4""x4"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1"" | Upper End Top of Insulation Elevation=10' - 5"" | Velocity Pressure=0.01 in-wg | Width=4"""
1048980,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048981,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1048984,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 3 15/32""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1048991,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x8""-3""x8""",,,"8""","7""x8""-7""x8""-3""x8""",,0.18 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,6.278,,,7,8,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x8""-7""x8""-3""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-3""x8"" | Size=7""x8""-7""x8""-3""x8"" | Volume=0.18 CF"
1048992,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""",,"7""","8""","3' - 11 9/32""",10 SF,,,,,"0""","0""",320 m³/h,320 m³/h,0.00 in-wg,,,,,,,,2,6.278,,,7,8,,"Additional Flow=0 m³/h | Area=10 SF | Flow=320 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 11 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11"" | Lower End Top of Insulation Elevation=10' - 7"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11"" | Upper End Top of Insulation Elevation=10' - 7"" | Velocity Pressure=0.01 in-wg | Width=7"""
1048999,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049000,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1049003,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 4 11/16""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 4 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049012,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x7""-7""x7""-3""x7""",,,"7""","7""x7""-7""x7""-3""x7""",,0.15 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.69,,,7,7,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x7""-7""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3""x7"" | Size=7""x7""-7""x7""-3""x7"" | Volume=0.15 CF"
