ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1049013,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x7""",,"7""","7""","9' - 1 25/32""",21 SF,,,,,"0""","0""",290 m³/h,290 m³/h,0.01 in-wg,,,,,,,,2,5.69,,,7,7,,"Additional Flow=0 m³/h | Area=21 SF | Flow=290 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=9' - 1 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11 1/2"" | Lower End Top of Insulation Elevation=10' - 6 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11 1/2"" | Upper End Top of Insulation Elevation=10' - 6 1/2"" | Velocity Pressure=0.02 in-wg | Width=7"""
1049020,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049021,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1049024,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 3/16""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049031,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x7""-3""x7""",,,"7""","6""x7""-6""x7""-3""x7""",,0.13 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.101,,,6,7,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=6""x7""-6""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x7""-6""x7""-3""x7"" | Size=6""x7""-6""x7""-3""x7"" | Volume=0.13 CF"
1049032,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","9' - 1 25/32""",20 SF,,,,,"0""","0""",260 m³/h,260 m³/h,0.01 in-wg,,,,,,,,2,5.101,,,6,7,,"Additional Flow=0 m³/h | Area=20 SF | Flow=260 m³/h | Free Size=6""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=9' - 1 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11 1/2"" | Lower End Top of Insulation Elevation=10' - 6 1/2"" | Overall Size=6""x7"" | Pressure Drop=0.01 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11 1/2"" | Upper End Top of Insulation Elevation=10' - 6 1/2"" | Velocity Pressure=0.02 in-wg | Width=6"""
1049039,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049040,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1049094,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","0' - 2 25/32""",0 SF,,,,,"0""","0""",200 m³/h,200 m³/h,0.00 in-wg,,,,,,,,2,3.924,,,5.5,6,,"Additional Flow=0 m³/h | Area=0 SF | Flow=200 m³/h | Free Size=5 1/2""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 2 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7 19/32"" | Lower End Top of Insulation Elevation=9' - 7 19/32"" | Overall Size=5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 13/32"" | Upper End Top of Insulation Elevation=9' - 10 13/32"" | Velocity Pressure=0.02 in-wg | Width=6"""
1049095,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,"6""","6""","6""x5 1/2""-6""x5 1/2""",,0.15 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.924,,,6,5.5,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x5 1/2""-6""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x5 1/2""-6""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-6""x6"" | Volume=0.15 CF"
1049104,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"8""x9""",,"8""","9""","23' - 8""",67 SF,,,,,"0""","0""",436 m³/h,436 m³/h,0.01 in-wg,,,,,,,,2,8.549,,,8,9,,"Additional Flow=0 m³/h | Area=67 SF | Flow=436 m³/h | Free Size=8""x9"" | Height=9"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=23' - 8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/2"" | Lower End Top of Insulation Elevation=10' - 7 1/2"" | Overall Size=8""x9"" | Pressure Drop=0.01 in-wg | Size=8""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 7 1/2"" | Velocity Pressure=0.02 in-wg | Width=8"""
1049111,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"8""x9""-7""x9""-7""x9""",,,"9""","8""x9""-7""x9""-7""x9""",,0.41 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,8.549,,,8,9,,"Duct Height=9"" | Duct Length 1=5"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=8"" | Free Size=8""x9""-7""x9""-7""x9"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x9""-7""x9""-7""x9"" | Size=8""x9""-7""x9""-7""x9"" | Volume=0.41 CF"
1049112,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""",,"5""","5""","3' - 11 3/32""",6 SF,,,,,"0""","0""",116 m³/h,116 m³/h,0.00 in-wg,,,,,,,,2,2.271,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=6 SF | Flow=116 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=3' - 11 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 3/4"" | Lower End Top of Insulation Elevation=10' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 3/4"" | Upper End Top of Insulation Elevation=10' - 5 1/4"" | Velocity Pressure=0.01 in-wg | Width=5"""
1049123,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 1""",2 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1049132,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 1 7/8""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 1 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 5/8"" | Lower End Top of Insulation Elevation=9' - 10 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1049133,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1049136,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","33' - 2 5/32""",33 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=33 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=33' - 2 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.06 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1049142,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x6""-5""x6""-3""x6""",,,"6""","5""x5 1/2""-5""x5 1/2""-3""x5 1/2""",,0.09 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,3.419,,,5,5.5,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=5""x5 1/2""-5""x5 1/2""-3""x5 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5""x5 1/2""-5""x5 1/2""-3""x5 1/2"" | Size=5""x6""-5""x6""-3""x6"" | Volume=0.09 CF"
1049143,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x5""",,"4""","5""","1' - 8 1/8""",2 SF,,,,,"0""","0""",124 m³/h,124 m³/h,0.00 in-wg,,,,,,,,2,2.438,,,4,4.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=124 m³/h | Free Size=4""x4 1/2"" | Height=5"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 8 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 3/4"" | Lower End Top of Insulation Elevation=10' - 5 1/4"" | Overall Size=4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 3/4"" | Upper End Top of Insulation Elevation=10' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=4"""
1049147,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1049627,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-3""x3""",,,,"6""x6""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,6,6,,"Area=0 SF | Computed Length=4"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=3"" | Free Size=6""x6""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=3"" | Overall Size=6""x6""-3""x3"" | Pressure Drop=0.01 in-wg | Size=6""x6""-3""x3"" | Volume=0.04 CF | WidthDelta=3"" | WidthOffset=120"""
1049638,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x5""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x5""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1049669,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1049670,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1049671,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1049672,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1049787,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1049903,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 9 1/4""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049910,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x4""-3""x4""",,,"4""","3""x3 1/2""-3""x3 1/2""-3""x3 1/2""",,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.177,,,3,3.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3 1/2""-3""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3 1/2""-3""x3 1/2""-3""x3 1/2"" | Size=3""x4""-3""x4""-3""x4"" | Volume=0.04 CF"
1049911,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","9' - 6 13/32""",10 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=10 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=9' - 6 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1049934,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049935,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049937,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 1/2"" | Overall Size=3""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1049939,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1049940,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-5""x5""",,,,"5""x5""-4 1/2""x4 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,5,5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=5"" | Free Size=5""x5""-4 1/2""x4 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/2"" | Overall Size=5""x5""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-5""x5"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1049941,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-5""x5""",,,,"5 1/2""x5 1/2""-5""x5""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.943,,,5.5,5.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x5 1/2""-5""x5"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x5 1/2""-5""x5"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1049942,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x6""-3""x3""",,,,"3""x5 1/2""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,5.5,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=3"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5 1/2""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x5 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1049944,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x6""-3""x3""",,,,"3""x6""-3""x3""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,6,,"Area=0 SF | Computed Length=4"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=4"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x6""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=1 1/2"" | Overall Size=3""x6""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1049946,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1049947,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1049948,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1049950,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x8""-3""x3""",,,,"3""x8""-3""x3""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,8,,"Area=0 SF | Computed Length=6"" | Duct Height 1=8"" | Duct Height 2=3"" | Duct Length=6"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x8""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 1/2"" | Overall Size=3""x8""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x8""-3""x3"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1049951,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x8""-3""x3""",,,,"3""x8""-3""x3""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,8,,"Area=0 SF | Computed Length=6"" | Duct Height 1=8"" | Duct Height 2=3"" | Duct Length=6"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x8""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 1/2"" | Overall Size=3""x8""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x8""-3""x3"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1049955,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049956,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049957,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-3""ø","3""","9""","10""","9""x10""-3""ø",1 SF,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,11.659,,3,9,10,,"Area=1 SF | Duct Diameter=3"" | Duct Height=10"" | Duct Radius=2"" | Duct Width=9"" | Free Size=9""x10""-3""ø | Insulation Thickness=0"" | Length 1=3"" | Length 2=3"" | Length 3=0"" | Length 4=0"" | Length 5=4"" | Length 6=4"" | Length 7=8"" | Length 8=7"" | Length01=8"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-3""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-3""ø | Volume=0.20 CF"
1049958,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049959,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049960,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049961,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049962,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049963,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049964,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049965,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049966,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049967,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049968,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049969,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049970,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049971,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049972,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049973,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049974,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049975,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049976,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049977,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1049978,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
