ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1050204,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""-6""x6""",,,"6""","6""x6""-6""x6""-5 1/2""x6""",,0.18 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.512,,,6,6,,"Duct Height=6"" | Duct Length 1=4"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=6"" | Free Size=6""x6""-6""x6""-5 1/2""x6"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6""-5 1/2""x6"" | Size=6""x6""-6""x6""-6""x6"" | Volume=0.18 CF"
1050249,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 1 21/32""",2 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 1 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1050256,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","2' - 6""",3 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 6"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=10' - 4 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=10' - 4 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1050266,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","0' - 5 1/2""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/2"" | Upper End Top of Insulation Elevation=10' - 0 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1050267,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1050270,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1050274,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x8""-3""x3""",,,,"3""x8""-3""x3""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,8,,"Area=0 SF | Computed Length=6"" | Duct Height 1=8"" | Duct Height 2=3"" | Duct Length=6"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x8""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 1/2"" | Overall Size=3""x8""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x8""-3""x3"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1050275,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1050277,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1050280,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-3""x3""",,,,"6""x6""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,6,6,,"Area=0 SF | Computed Length=4"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=3"" | Free Size=6""x6""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=3"" | Overall Size=6""x6""-3""x3"" | Pressure Drop=0.00 in-wg | Size=6""x6""-3""x3"" | Volume=0.04 CF | WidthDelta=3"" | WidthOffset=120"""
1051357,Air Terminals,Supply Diffuser,12x12 Connection 2,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1051552,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","12' - 1""",12 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.01 in-wg,,,,,,,,2,0.49,,,3,3,,"Additional Flow=0 m³/h | Area=12 SF | Flow=25 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=12' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/2"" | Lower End Top of Insulation Elevation=10' - 1 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 1 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1051561,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","0' - 2 1/2""",0 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=25 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 2 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7"" | Lower End Top of Insulation Elevation=9' - 7"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9 1/2"" | Upper End Top of Insulation Elevation=9' - 9 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1051562,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.49,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1051639,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","14' - 3 9/32""",14 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=14 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=14' - 3 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/2"" | Lower End Top of Insulation Elevation=10' - 1 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 1 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1051682,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","2' - 4 25/32""",2 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 4 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/2"" | Lower End Top of Insulation Elevation=10' - 1 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 1 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1051694,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","0' - 1 9/32""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 1 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 8 7/32"" | Lower End Top of Insulation Elevation=9' - 8 7/32"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9 1/2"" | Upper End Top of Insulation Elevation=9' - 9 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1051695,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1051713,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","16' - 9 3/16""",34 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.02 in-wg,,,,,,,,2,4.414,,,6,6,,"Additional Flow=0 m³/h | Area=34 SF | Flow=225 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=16' - 9 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 9"" | Lower End Top of Insulation Elevation=10' - 3"" | Overall Size=6""x6"" | Pressure Drop=0.02 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9"" | Upper End Top of Insulation Elevation=10' - 3"" | Velocity Pressure=0.02 in-wg | Width=6"""
1051799,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1051800,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,0.981,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1051806,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","3' - 4 17/32""",3 SF,,,,,"0""","0""",25 m³/h,25 m³/h,0.00 in-wg,,,,,,,,2,0.49,,,3,3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=25 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 4 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/2"" | Lower End Top of Insulation Elevation=10' - 1 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 1 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1051812,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2""",,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.471,,,3.5,3.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.04 CF"
1051813,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""",,"3""","3""","1' - 2 5/16""",1 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3,3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=50 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 5/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/2"" | Lower End Top of Insulation Elevation=10' - 1 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 1 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1051814,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.49,,,3,3,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1051863,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","6' - 3 9/16""",13 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.01 in-wg,,,,,,,,2,4.414,,,6,6,,"Additional Flow=0 m³/h | Area=13 SF | Flow=225 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=6' - 3 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 9"" | Lower End Top of Insulation Elevation=10' - 3"" | Overall Size=6""x6"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9"" | Upper End Top of Insulation Elevation=10' - 3"" | Velocity Pressure=0.02 in-wg | Width=6"""
1052117,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","6""x6""-6""x6""",,0.17 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,4.414,,,6,6,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x6""-6""x6"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.17 CF"
1052124,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""",,"4""","4""","1' - 10 3/16""",2 SF,,,,,"0""","0""",90 m³/h,90 m³/h,0.00 in-wg,,,,,,,,2,1.766,,,3.5,4,,"Additional Flow=0 m³/h | Area=2 SF | Flow=90 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 10 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10"" | Lower End Top of Insulation Elevation=10' - 2"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10"" | Upper End Top of Insulation Elevation=10' - 2"" | Velocity Pressure=0.02 in-wg | Width=4"""
1052136,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"5""x6""-5""x6""-4""x6""",,,"6""","5""x5 1/2""-5""x5 1/2""-3 1/2""x5 1/2""",,0.10 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,3.237,,,5,5.5,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=4"" | Free Size=5""x5 1/2""-5""x5 1/2""-3 1/2""x5 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5""x5 1/2""-5""x5 1/2""-3 1/2""x5 1/2"" | Size=5""x6""-5""x6""-4""x6"" | Volume=0.10 CF"
1052137,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""",,"4""","4""","2' - 4 11/32""",3 SF,,,,,"0""","0""",75 m³/h,75 m³/h,0.00 in-wg,,,,,,,,2,1.471,,,3.5,3.5,,"Additional Flow=0 m³/h | Area=3 SF | Flow=75 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 4 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/4"" | Lower End Top of Insulation Elevation=10' - 1 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/4"" | Upper End Top of Insulation Elevation=10' - 1 3/4"" | Velocity Pressure=0.02 in-wg | Width=4"""
1052145,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"3""x4""",,"3""","4""","1' - 8 15/32""",2 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 1/4"" | Lower End Top of Insulation Elevation=10' - 1 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/4"" | Upper End Top of Insulation Elevation=10' - 1 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1052156,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","6""x6""-6""x6""-3""x6""",,0.11 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.414,,,6,6,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=6""x6""-6""x6""-3""x6"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6""-3""x6"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.11 CF"
1052157,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"5""x6""",,"5""","6""","5' - 5 17/32""",10 SF,,,,,"0""","0""",165 m³/h,165 m³/h,0.01 in-wg,,,,,,,,2,3.237,,,5,5.5,,"Additional Flow=0 m³/h | Area=10 SF | Flow=165 m³/h | Free Size=5""x5 1/2"" | Height=6"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=5' - 5 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 9 1/4"" | Lower End Top of Insulation Elevation=10' - 2 3/4"" | Overall Size=5""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=5""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9 1/4"" | Upper End Top of Insulation Elevation=10' - 2 3/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1052230,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 3,Return Air,,,"3 1/2""ø","4""",,,"1' - 5 1/16""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,3.5,,,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=60 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 5 1/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1052236,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 3,Return Air,,,"4 1/2""ø","5""",,,"1' - 4 19/32""",,,,,,"0""","0""",90 m³/h,90 m³/h,0.00 in-wg,,,,,,,,2,1.766,,4.5,,,,"Additional Flow=0 m³/h | Diameter=5"" | Flow=90 m³/h | Free Size=4 1/2""ø | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 4 19/32"" | Lining Thickness=0"" | Overall Size=4 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1052247,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""-3""x3""",,,,"4""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,4,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=4""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=2"" | Overall Size=4""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1052248,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""-3""x3""",,,,"3 1/2""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3.5,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1052249,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.49,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1052329,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1052339,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1052347,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1052355,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1052363,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1053820,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1053857,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1054246,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1054247,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1054259,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1054260,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 1,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1054268,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""",,"9""","10""","2' - 3 1/2""",7 SF,,,,,"0""","0""",540 m³/h,540 m³/h,0.00 in-wg,,,,,,,,2,10.594,,,9,10,,"Additional Flow=0 m³/h | Area=7 SF | Flow=540 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1"" | Lower End Top of Insulation Elevation=13' - 11"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1"" | Upper End Top of Insulation Elevation=13' - 11"" | Velocity Pressure=0.02 in-wg | Width=9"""
1054275,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"13""x14""",,"13""","14""","24' - 5 7/16""",110 SF,,,,,"0""","0""",1110 m³/h,1110 m³/h,0.01 in-wg,,,,,,,,2,21.777,,,13,14,,"Additional Flow=0 m³/h | Area=110 SF | Flow=1110 m³/h | Free Size=13""x14"" | Height=14"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=24' - 5 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 11"" | Lower End Top of Insulation Elevation=14' - 1"" | Overall Size=13""x14"" | Pressure Drop=0.01 in-wg | Size=13""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 11"" | Upper End Top of Insulation Elevation=14' - 1"" | Velocity Pressure=0.02 in-wg | Width=13"""
1054301,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"13""x14""-13""x14""-9""x14""",,,"14""","13""x14""-13""x14""-9""x14""",,1.23 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,21.777,,,13,14,,"Duct Height=14"" | Duct Length 1=6"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=9"" | Free Size=13""x14""-13""x14""-9""x14"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x14""-13""x14""-9""x14"" | Size=13""x14""-13""x14""-9""x14"" | Volume=1.23 CF"
1054303,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""",,"9""","10""","9' - 5 1/32""",30 SF,,,,,"0""","0""",540 m³/h,540 m³/h,0.00 in-wg,,,,,,,,2,10.594,,,9,10,,"Additional Flow=0 m³/h | Area=30 SF | Flow=540 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=9' - 5 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1"" | Lower End Top of Insulation Elevation=13' - 11"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1"" | Upper End Top of Insulation Elevation=13' - 11"" | Velocity Pressure=0.02 in-wg | Width=9"""
1054312,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","14' - 7 15/32""",27 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.01 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=27 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=14' - 7 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054317,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-9""x10""",,"9""","10""","9""x10""-9""x10""",,0.57 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,10.594,,,9,10,,"Duct Height=10"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x10""-9""x10"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10""-9""x10"" | Volume=0.57 CF"
1054334,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","1' - 2 1/4""",2 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 2 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054341,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,"6""","6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""",,0.13 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.13 CF"
1054348,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","0' - 10 15/32""",2 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 10 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054355,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x8""-6""x8""",,,"8""","7""x8""-7""x8""-5 1/2""x8""",,0.27 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,7.063,,,7,8,,"Duct Height=8"" | Duct Length 1=4"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=6"" | Free Size=7""x8""-7""x8""-5 1/2""x8"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-5 1/2""x8"" | Size=7""x8""-7""x8""-6""x8"" | Volume=0.27 CF"
1054356,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""x8""",,"7""","8""","14' - 8 3/32""",37 SF,,,,,"0""","0""",360 m³/h,360 m³/h,0.01 in-wg,,,,,,,,2,7.063,,,7,8,,"Additional Flow=0 m³/h | Area=37 SF | Flow=360 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=14' - 8 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2"" | Lower End Top of Insulation Elevation=13' - 10"" | Overall Size=7""x8"" | Pressure Drop=0.01 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2"" | Upper End Top of Insulation Elevation=13' - 10"" | Velocity Pressure=0.02 in-wg | Width=7"""
1054363,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","0' - 7 1/16""",1 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 7 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054370,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-9""x10""-6""x10""",,,"10""","9""x10""-9""x10""-5 1/2""x10""",,0.42 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,10.594,,,9,10,,"Duct Height=10"" | Duct Length 1=4"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=6"" | Free Size=9""x10""-9""x10""-5 1/2""x10"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10""-5 1/2""x10"" | Size=9""x10""-9""x10""-6""x10"" | Volume=0.42 CF"
1054371,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""",,"9""","10""","2' - 10 5/16""",9 SF,,,,,"0""","0""",540 m³/h,540 m³/h,0.00 in-wg,,,,,,,,2,10.594,,,9,10,,"Additional Flow=0 m³/h | Area=9 SF | Flow=540 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 10 5/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1"" | Lower End Top of Insulation Elevation=13' - 11"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1"" | Upper End Top of Insulation Elevation=13' - 11"" | Velocity Pressure=0.02 in-wg | Width=9"""
1054393,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","1' - 2 1/4""",2 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 2 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054400,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,"6""","6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""",,0.13 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.13 CF"
1054407,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","0' - 10 15/32""",2 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 10 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054414,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x8""-6""x8""",,,"8""","7""x8""-7""x8""-5 1/2""x8""",,0.27 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,7.063,,,7,8,,"Duct Height=8"" | Duct Length 1=4"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=6"" | Free Size=7""x8""-7""x8""-5 1/2""x8"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-5 1/2""x8"" | Size=7""x8""-7""x8""-6""x8"" | Volume=0.27 CF"
1054415,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","14' - 7 15/32""",27 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.01 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=27 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=14' - 7 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054423,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","0' - 7 1/16""",1 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 7 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/4"" | Lower End Top of Insulation Elevation=13' - 8 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/4"" | Upper End Top of Insulation Elevation=13' - 8 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054430,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-9""x10""-6""x10""",,,"10""","9""x10""-9""x10""-5 1/2""x10""",,0.42 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,10.594,,,9,10,,"Duct Height=10"" | Duct Length 1=4"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=6"" | Free Size=9""x10""-9""x10""-5 1/2""x10"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10""-5 1/2""x10"" | Size=9""x10""-9""x10""-6""x10"" | Volume=0.42 CF"
1054431,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""x8""",,"7""","8""","14' - 8 3/32""",37 SF,,,,,"0""","0""",360 m³/h,360 m³/h,0.01 in-wg,,,,,,,,2,7.063,,,7,8,,"Additional Flow=0 m³/h | Area=37 SF | Flow=360 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=14' - 8 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2"" | Lower End Top of Insulation Elevation=13' - 10"" | Overall Size=7""x8"" | Pressure Drop=0.01 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2"" | Upper End Top of Insulation Elevation=13' - 10"" | Velocity Pressure=0.02 in-wg | Width=7"""
1054448,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø","6""",,,"3' - 0 1/2""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 0 1/2"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054454,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø","6""",,,"3' - 0 1/2""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 0 1/2"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054459,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø","6""",,,"3' - 0 1/2""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 0 1/2"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054464,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø","6""",,,"2' - 10 5/8""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 10 5/8"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054470,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø","6""",,,"2' - 10 5/8""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 10 5/8"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054476,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø","6""",,,"2' - 10 5/8""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 10 5/8"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054492,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x8""-6""x6""",,,,"5 1/2""x8""-5 1/2""x5 1/2""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,5.5,8,,"Area=0 SF | Computed Length=3"" | Duct Height 1=8"" | Duct Height 2=6"" | Duct Length=3"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x8""-5 1/2""x5 1/2"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x8""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x8""-6""x6"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1054494,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x10""-6""x6""",,,,"5 1/2""x10""-5 1/2""x5 1/2""",1 SF,0.13 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,5.5,10,,"Area=1 SF | Computed Length=5"" | Duct Height 1=10"" | Duct Height 2=6"" | Duct Length=5"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x10""-5 1/2""x5 1/2"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x10""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x10""-6""x6"" | Volume=0.13 CF | WidthDelta=0"" | WidthOffset=120"""
1054496,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x8""-6""x6""",,,,"5 1/2""x8""-5 1/2""x5 1/2""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,5.5,8,,"Area=0 SF | Computed Length=3"" | Duct Height 1=8"" | Duct Height 2=6"" | Duct Length=3"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x8""-5 1/2""x5 1/2"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x8""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x8""-6""x6"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1054498,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x10""-6""x6""",,,,"5 1/2""x10""-5 1/2""x5 1/2""",1 SF,0.13 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,5.5,10,,"Area=1 SF | Computed Length=5"" | Duct Height 1=10"" | Duct Height 2=6"" | Duct Length=5"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x10""-5 1/2""x5 1/2"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x10""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x10""-6""x6"" | Volume=0.13 CF | WidthDelta=0"" | WidthOffset=120"""
