ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1054499,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1054500,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.00 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1054501,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1054502,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.00 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1054503,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1054504,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.00 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1054505,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1054506,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.07 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.07 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1054507,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1054508,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.07 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.07 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1054509,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1054510,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.07 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.07 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1054578,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,60 m³/h,60 m³/h,0.06 in-wg,,,,,,,,1,0.589,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=60 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1054583,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,60 m³/h,60 m³/h,0.06 in-wg,,,,,,,,1,0.589,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=60 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1054588,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,60 m³/h,60 m³/h,0.06 in-wg,,,,,,,,1,0.589,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=60 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1054593,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,60 m³/h,60 m³/h,0.06 in-wg,,,,,,,,1,0.589,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=60 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1054735,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","0' - 9 1/2""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1054742,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","2' - 1 29/32""",2 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=2 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 1 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1054747,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x4""",,"3""","4""","3""x3 1/2""-3""x3 1/2""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3 1/2""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x4"" | Volume=0.03 CF"
1054748,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","0' - 7 1/2""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1054755,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x4""",,"3""","4""","3""x3 1/2""-3""x3 1/2""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3 1/2""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x4"" | Volume=0.03 CF"
1054762,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","0' - 3 27/32""",0 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1054769,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2""",,0.10 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,3.531,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.10 CF"
1054770,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""",,"5""","5""","13' - 8 23/32""",21 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.02 in-wg,,,,,,,,2,2.354,,,4.5,4.5,,"Additional Flow=0 m³/h | Area=21 SF | Flow=120 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=13' - 8 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 3/4"" | Lower End Top of Insulation Elevation=10' - 5 1/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.02 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 3/4"" | Upper End Top of Insulation Elevation=10' - 5 1/4"" | Velocity Pressure=0.02 in-wg | Width=5"""
1054772,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","0' - 5 17/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1054779,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.354,,,4.5,4.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1054780,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""",,"3""","4""","14' - 2 9/32""",15 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.02 in-wg,,,,,,,,2,1.177,,,3,3.5,,"Additional Flow=0 m³/h | Area=15 SF | Flow=60 m³/h | Free Size=3""x3 1/2"" | Height=4"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=14' - 2 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/4"" | Lower End Top of Insulation Elevation=10' - 4 3/4"" | Overall Size=3""x3 1/2"" | Pressure Drop=0.02 in-wg | Size=3""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/4"" | Upper End Top of Insulation Elevation=10' - 4 3/4"" | Velocity Pressure=0.01 in-wg | Width=3"""
1054831,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","24' - 0 1/2""",50 SF,,,,,"0""","0""",240 m³/h,240 m³/h,0.02 in-wg,,,,,,,,2,4.709,,,5.5,7,,"Additional Flow=0 m³/h | Area=50 SF | Flow=240 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=24' - 0 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11 1/2"" | Lower End Top of Insulation Elevation=10' - 6 1/2"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.02 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 11 1/2"" | Upper End Top of Insulation Elevation=10' - 6 1/2"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054838,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x7""-6""x7""",,,"7""","5 1/2""x7""-5 1/2""x7""-5 1/2""x7""",,0.19 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.709,,,5.5,7,,"Duct Height=7"" | Duct Length 1=4"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=6"" | Free Size=5 1/2""x7""-5 1/2""x7""-5 1/2""x7"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x7""-5 1/2""x7""-5 1/2""x7"" | Size=6""x7""-6""x7""-6""x7"" | Volume=0.19 CF"
1054839,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""",,"6""","6""","11' - 3 17/32""",21 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.01 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=21 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=11' - 3 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 1/4"" | Lower End Top of Insulation Elevation=10' - 5 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/4"" | Upper End Top of Insulation Elevation=10' - 5 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1054847,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"3 1/2""ø","4""",,,"2' - 3 1/8""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,3.5,,,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=60 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 3 1/8"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054852,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"3 1/2""ø","4""",,,"2' - 5 5/16""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,3.5,,,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=60 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 5 5/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054857,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"3 1/2""ø","4""",,,"2' - 5 5/16""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,3.5,,,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=60 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 5 5/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054862,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"3 1/2""ø","4""",,,"2' - 5 5/16""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,3.5,,,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=60 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 5 5/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1054927,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-5""x5""",,,,"5 1/2""x5 1/2""-4 1/2""x4 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,5.5,5.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x5 1/2""-4 1/2""x4 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x5 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1054928,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x6""-3""x4""",,,,"3""x5 1/2""-3""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3,5.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=6"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5 1/2""-3""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x5 1/2""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x4"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1054929,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-3""x4""",,,,"4 1/2""x4 1/2""-3""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,4.5,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=5"" | Duct Width 2=3"" | Free Size=4 1/2""x4 1/2""-3""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x4 1/2""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-3""x4"" | Volume=0.02 CF | WidthDelta=2"" | WidthOffset=120"""
1054930,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x4""",,,,"3""x4 1/2""-3""x3 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x4"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1054931,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-3""x4""",,,,"5 1/2""x7""-3""x3 1/2""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,5.5,7,,"Area=0 SF | Computed Length=4"" | Duct Height 1=7"" | Duct Height 2=4"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=3"" | Free Size=5 1/2""x7""-3""x3 1/2"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=3"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x7""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x7""-3""x4"" | Volume=0.06 CF | WidthDelta=3"" | WidthOffset=120"""
1054932,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x6""",,,,"5 1/2""x7""-5 1/2""x5 1/2""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,5.5,7,,"Area=0 SF | Computed Length=2"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=2"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x7""-5 1/2""x5 1/2"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x7""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1054933,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-4""ø","4""","3""","4""","3""x3 1/2""-3 1/2""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,3,3.5,,"Area=0 SF | Duct Diameter=4"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3 1/2""-3 1/2""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3 1/2""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=3""x4""-4""ø | Volume=0.00 CF"
1054934,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-4""ø","4""","6""","6""","6""x6""-3 1/2""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,6,6,,"Area=0 SF | Duct Diameter=4"" | Duct Height=6"" | Duct Radius=2"" | Duct Width=6"" | Free Size=6""x6""-3 1/2""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=3"" | Length 8=3"" | Length01=3"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-4""ø | Volume=0.04 CF"
1054935,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-4""ø","4""","3""","4""","3""x3 1/2""-3 1/2""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,3,3.5,,"Area=0 SF | Duct Diameter=4"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3 1/2""-3 1/2""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3 1/2""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=3""x4""-4""ø | Volume=0.00 CF"
1054936,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-4""ø","4""","6""","6""","6""x6""-3 1/2""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,6,6,,"Area=0 SF | Duct Diameter=4"" | Duct Height=6"" | Duct Radius=2"" | Duct Width=6"" | Free Size=6""x6""-3 1/2""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=3"" | Length 8=3"" | Length01=3"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-4""ø | Volume=0.04 CF"
1054937,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-4""ø","4""","3""","4""","3""x3 1/2""-3 1/2""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,3,3.5,,"Area=0 SF | Duct Diameter=4"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3 1/2""-3 1/2""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3 1/2""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=3""x4""-4""ø | Volume=0.00 CF"
1054938,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-4""ø","4""","6""","6""","6""x6""-3 1/2""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,6,6,,"Area=0 SF | Duct Diameter=4"" | Duct Height=6"" | Duct Radius=2"" | Duct Width=6"" | Free Size=6""x6""-3 1/2""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=3"" | Length 8=3"" | Length01=3"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-4""ø | Volume=0.04 CF"
1054939,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-4""ø","4""","3""","4""","3""x3 1/2""-3 1/2""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,3,3.5,,"Area=0 SF | Duct Diameter=4"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3 1/2""-3 1/2""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3 1/2""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=3""x4""-4""ø | Volume=0.00 CF"
1054940,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-4""ø","4""","6""","6""","6""x6""-3 1/2""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3.5,6,6,,"Area=0 SF | Duct Diameter=4"" | Duct Height=6"" | Duct Radius=2"" | Duct Width=6"" | Free Size=6""x6""-3 1/2""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=3"" | Length 8=3"" | Length01=3"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-3 1/2""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-4""ø | Volume=0.04 CF"
1054979,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 3,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,180 m³/h,180 m³/h,0.06 in-wg,,,,,,,,1,1.766,,,4,4,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=180 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1055008,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","30' - 10 27/32""",57 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.03 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=57 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=30' - 10 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 1/4"" | Lower End Top of Insulation Elevation=10' - 5 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.03 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/4"" | Upper End Top of Insulation Elevation=10' - 5 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1055023,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","7' - 8 1/2""",14 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.01 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=14 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=7' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 1/4"" | Lower End Top of Insulation Elevation=10' - 5 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/4"" | Upper End Top of Insulation Elevation=10' - 5 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1055032,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""",,0.13 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.13 CF"
1055074,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"6""ø","6""",,,"2' - 1 15/16""",,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,6,,,,"Additional Flow=0 m³/h | Diameter=6"" | Flow=180 m³/h | Free Size=6""ø | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 1 15/16"" | Lining Thickness=0"" | Overall Size=6""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1055088,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""ø","6""","6""","6""","5 1/2""x5 1/2""-6""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,5.5,5.5,,"Area=0 SF | Duct Diameter=6"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-6""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.019097 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x5 1/2""-6""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-6""ø | Volume=0.01 CF"
1055089,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"6""ø-4""x4""","6""","4""","4""","6""ø-4""x4""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,6,4,4,,"Area=0 SF | Duct Diameter=6"" | Duct Height=4"" | Duct Radius=3"" | Duct Width=4"" | Free Size=6""ø-4""x4"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=6""ø-4""x4"" | Pressure Drop=0.00 in-wg | Size=6""ø-4""x4"" | Volume=0.03 CF"
1055132,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"13""x14""",,"13""","14""","12' - 1 7/32""",54 SF,,,,,"0""","0""",1170 m³/h,1170 m³/h,0.00 in-wg,,,,,,,,2,22.955,,,13,14,,"Additional Flow=0 m³/h | Area=54 SF | Flow=1170 m³/h | Free Size=13""x14"" | Height=14"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=12' - 1 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-0' - 7 25/32"" | Lower End Top of Insulation Elevation=-0' - 7 25/32"" | Overall Size=13""x14"" | Pressure Drop=0.00 in-wg | Size=13""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 5 7/16"" | Upper End Top of Insulation Elevation=11' - 5 7/16"" | Velocity Pressure=0.02 in-wg | Width=13"""
1055224,Air Terminals,Return Diffuser,12 x 12 Connection 2,L 0,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,330 m³/h,330 m³/h,0.06 in-wg,,,,,,,,1,3.237,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=330 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1055295,Air Terminals,Return Diffuser,12 x 12 Connection 2,L 0,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,330 m³/h,330 m³/h,0.06 in-wg,,,,,,,,1,3.237,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=330 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1055358,Air Terminals,Return Diffuser,12 x 12 Connection 2,L 0,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,330 m³/h,330 m³/h,0.06 in-wg,,,,,,,,1,3.237,,,6,6,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=330 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1055581,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""",,"12""","13""","4' - 5 11/16""",19 SF,,,,,"0""","0""",990 m³/h,990 m³/h,0.00 in-wg,,,,,,,,2,19.423,,,12,13,,"Additional Flow=0 m³/h | Area=19 SF | Flow=990 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=4' - 5 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 27/32"" | Lower End Top of Insulation Elevation=12' - 9 27/32"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 27/32"" | Upper End Top of Insulation Elevation=12' - 9 27/32"" | Velocity Pressure=0.02 in-wg | Width=12"""
1055614,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"7""x8""",,"7""","8""","1' - 1 1/2""",3 SF,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,,7,8,,"Additional Flow=0 m³/h | Area=3 SF | Flow=330 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 1 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 11 11/32"" | Lower End Top of Insulation Elevation=12' - 7 11/32"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 11 11/32"" | Upper End Top of Insulation Elevation=12' - 7 11/32"" | Velocity Pressure=0.02 in-wg | Width=7"""
1055621,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"7""x8""-7""x8""",,"7""","8""","7""x8""-7""x8""",,0.29 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,6.474,,,7,8,,"Duct Height=8"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x8""-7""x8"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8"" | Pressure Drop=0.02 in-wg | Size=7""x8""-7""x8"" | Volume=0.29 CF"
1055628,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"7""x8""",,"7""","8""","0' - 8 3/8""",2 SF,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,,7,8,,"Additional Flow=0 m³/h | Area=2 SF | Flow=330 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 8 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 11 11/32"" | Lower End Top of Insulation Elevation=12' - 7 11/32"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 11 11/32"" | Upper End Top of Insulation Elevation=12' - 7 11/32"" | Velocity Pressure=0.02 in-wg | Width=7"""
1055637,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"10""x11""-10""x11""-7""x11""",,,"11""","10""x11""-10""x11""-7""x11""",,0.62 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,12.949,,,10,11,,"Duct Height=11"" | Duct Length 1=5"" | Duct Length 3=6"" | Duct Width 1=10"" | Duct Width 3=7"" | Free Size=10""x11""-10""x11""-7""x11"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=10""x11""-10""x11""-7""x11"" | Size=10""x11""-10""x11""-7""x11"" | Volume=0.62 CF"
1055638,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"7""x8""",,"7""","8""","16' - 4 13/16""",41 SF,,,,,"0""","0""",330 m³/h,330 m³/h,0.01 in-wg,,,,,,,,2,6.474,,,7,8,,"Additional Flow=0 m³/h | Area=41 SF | Flow=330 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=16' - 4 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 11 11/32"" | Lower End Top of Insulation Elevation=12' - 7 11/32"" | Overall Size=7""x8"" | Pressure Drop=0.01 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 11 11/32"" | Upper End Top of Insulation Elevation=12' - 7 11/32"" | Velocity Pressure=0.02 in-wg | Width=7"""
1055652,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"7""x8""",,"7""","8""","0' - 4 31/32""",1 SF,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,,7,8,,"Additional Flow=0 m³/h | Area=1 SF | Flow=330 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 4 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 11 11/32"" | Lower End Top of Insulation Elevation=12' - 7 11/32"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 11 11/32"" | Upper End Top of Insulation Elevation=12' - 7 11/32"" | Velocity Pressure=0.02 in-wg | Width=7"""
1055659,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""-12""x13""-7""x13""",,,"13""","12""x13""-12""x13""-7""x13""",,0.87 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,19.423,,,12,13,,"Duct Height=13"" | Duct Length 1=5"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=7"" | Free Size=12""x13""-12""x13""-7""x13"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13""-7""x13"" | Size=12""x13""-12""x13""-7""x13"" | Volume=0.87 CF"
1055660,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"10""x11""",,"10""","11""","17' - 7 5/32""",62 SF,,,,,"0""","0""",660 m³/h,660 m³/h,0.01 in-wg,,,,,,,,2,12.949,,,10,11,,"Additional Flow=0 m³/h | Area=62 SF | Flow=660 m³/h | Free Size=10""x11"" | Height=11"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=17' - 7 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 9 27/32"" | Lower End Top of Insulation Elevation=12' - 8 27/32"" | Overall Size=10""x11"" | Pressure Drop=0.01 in-wg | Size=10""x11"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 9 27/32"" | Upper End Top of Insulation Elevation=12' - 8 27/32"" | Velocity Pressure=0.02 in-wg | Width=10"""
1055673,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø","9""",,,"2' - 2 3/16""",,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,9,,,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=330 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 2 3/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1055679,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø","9""",,,"2' - 2 3/16""",,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,9,,,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=330 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 2 3/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1055684,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø","9""",,,"2' - 2 3/16""",,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,9,,,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=330 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 2 3/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1055707,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""",,"12""","13""","33' - 0 7/16""",138 SF,,,,,"0""","0""",990 m³/h,990 m³/h,0.01 in-wg,,,,,,,,2,19.423,,,12,13,,"Additional Flow=0 m³/h | Area=138 SF | Flow=990 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=33' - 0 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 27/32"" | Lower End Top of Insulation Elevation=12' - 9 27/32"" | Overall Size=12""x13"" | Pressure Drop=0.01 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 27/32"" | Upper End Top of Insulation Elevation=12' - 9 27/32"" | Velocity Pressure=0.02 in-wg | Width=12"""
1055745,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""-12""x13""",,"12""","13""","12""x13""-12""x13""",,1.26 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,19.423,,,12,13,,"Duct Height=13"" | Duct Length 1=7"" | Duct Width=12"" | Free Size=12""x13""-12""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13"" | Pressure Drop=0.02 in-wg | Size=12""x13""-12""x13"" | Volume=1.26 CF"
