ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1055769,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"10""x11""-7""x8""",,,,"10""x11""-7""x8""",1 SF,0.17 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,,10,11,,"Area=1 SF | Computed Length=4"" | Duct Height 1=11"" | Duct Height 2=8"" | Duct Length=4"" | Duct Width 1=10"" | Duct Width 2=7"" | Free Size=10""x11""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=5"" | Overall Size=10""x11""-7""x8"" | Pressure Drop=0.00 in-wg | Size=10""x11""-7""x8"" | Volume=0.17 CF | WidthDelta=3"" | WidthOffset=120"""
1055770,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""x11""-7""x8""",,,,"7""x11""-7""x8""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,,7,11,,"Area=1 SF | Computed Length=4"" | Duct Height 1=11"" | Duct Height 2=8"" | Duct Length=4"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x11""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x11""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x11""-7""x8"" | Volume=0.14 CF | WidthDelta=0"" | WidthOffset=120"""
1055771,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""-10""x11""",,,,"12""x13""-10""x11""",1 SF,0.18 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.949,,,12,13,,"Area=1 SF | Computed Length=2"" | Duct Height 1=13"" | Duct Height 2=11"" | Duct Length=2"" | Duct Width 1=12"" | Duct Width 2=10"" | Free Size=12""x13""-10""x11"" | Half Height 1=7"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=5"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=6"" | Overall Size=12""x13""-10""x11"" | Pressure Drop=0.00 in-wg | Size=12""x13""-10""x11"" | Volume=0.18 CF | WidthDelta=2"" | WidthOffset=120"""
1055772,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""x13""-7""x8""",,,,"7""x13""-7""x8""",1 SF,0.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,,7,13,,"Area=1 SF | Computed Length=6"" | Duct Height 1=13"" | Duct Height 2=8"" | Duct Length=6"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x13""-7""x8"" | Half Height 1=7"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x13""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x13""-7""x8"" | Volume=0.26 CF | WidthDelta=0"" | WidthOffset=120"""
1055773,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,9,7,8,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1055774,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,9,6,6,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1055775,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,9,7,8,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1055776,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,9,6,6,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1055777,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,9,7,8,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1055778,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,9,6,6,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1055930,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""",,"12""","13""","1' - 6 17/32""",6 SF,,,,,"0""","0""",990 m³/h,990 m³/h,0.00 in-wg,,,,,,,,2,19.423,,,12,13,,"Additional Flow=0 m³/h | Area=6 SF | Flow=990 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=1' - 6 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 27/32"" | Lower End Top of Insulation Elevation=12' - 9 27/32"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 27/32"" | Upper End Top of Insulation Elevation=12' - 9 27/32"" | Velocity Pressure=0.02 in-wg | Width=12"""
1055951,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"14""x12""-14""x12""-13""x12""",,,"12""","14""x12""-14""x12""-13""x12""",,1.55 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,22.955,,,14,12,,"Duct Height=12"" | Duct Length 1=8"" | Duct Length 3=8"" | Duct Width 1=14"" | Duct Width 3=13"" | Free Size=14""x12""-14""x12""-13""x12"" | Insulation Thickness=0"" | Length1a=7"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=14""x12""-14""x12""-13""x12"" | Size=14""x12""-14""x12""-13""x12"" | Volume=1.55 CF"
1055952,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","11' - 2 5/32""",20 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.01 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=20 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=11' - 2 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 9 3/32"" | Lower End Top of Insulation Elevation=13' - 9 3/32"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=24' - 11 1/4"" | Upper End Top of Insulation Elevation=24' - 11 1/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1055958,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"12""x13""-12""x13""",,"12""","13""","12""x13""-12""x13""",,1.26 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,19.423,,,12,13,,"Duct Height=13"" | Duct Length 1=7"" | Duct Width=12"" | Free Size=12""x13""-12""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13"" | Pressure Drop=0.02 in-wg | Size=12""x13""-12""x13"" | Volume=1.26 CF"
1056075,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","1' - 10 1/16""",3 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Additional Flow=0 m³/h | Area=3 SF | Flow=180 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 10 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 1/4"" | Lower End Top of Insulation Elevation=10' - 5 3/4"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 1/4"" | Upper End Top of Insulation Elevation=10' - 5 3/4"" | Velocity Pressure=0.02 in-wg | Width=6"""
1056085,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""",,0.13 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.13 CF"
1056087,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""",,0.13 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,3.531,,,5.5,5.5,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.13 CF"
1056126,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"14""x15""",,"14""","15""","13' - 5 27/32""",65 SF,,,,,"0""","0""",1350 m³/h,1350 m³/h,0.00 in-wg,,,,,,,,2,26.486,,,14,15,,"Additional Flow=0 m³/h | Area=65 SF | Flow=1350 m³/h | Free Size=14""x15"" | Height=15"" | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=13' - 5 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-15' - 9 1/16"" | Lower End Top of Insulation Elevation=-15' - 9 1/16"" | Overall Size=14""x15"" | Pressure Drop=0.00 in-wg | Size=14""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-2' - 3 7/32"" | Upper End Top of Insulation Elevation=-2' - 3 7/32"" | Velocity Pressure=0.02 in-wg | Width=14"""
1056140,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x6""-7""x6""",,"7""","6""","7""x5 1/2""-7""x5 1/2""",,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.709,,,7,5.5,,"Duct Height=6"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x5 1/2""-7""x5 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x5 1/2""-7""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=7""x6""-7""x6"" | Volume=0.20 CF"
1056187,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"15""x13""-15""x13""-14""x13""",,,"13""","15""x13""-15""x13""-14""x13""",,1.91 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,26.486,,,15,13,,"Duct Height=13"" | Duct Length 1=8"" | Duct Length 3=9"" | Duct Width 1=15"" | Duct Width 3=14"" | Free Size=15""x13""-15""x13""-14""x13"" | Insulation Thickness=0"" | Length1a=7"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=15""x13""-15""x13""-14""x13"" | Size=15""x13""-15""x13""-14""x13"" | Volume=1.91 CF"
1056188,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","9' - 10 27/32""",21 SF,,,,,"0""","0""",240 m³/h,240 m³/h,0.01 in-wg,,,,,,,,2,4.709,,,5.5,7,,"Additional Flow=0 m³/h | Area=21 SF | Flow=240 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=9' - 10 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-0' - 0 11/32"" | Lower End Top of Insulation Elevation=-0' - 0 11/32"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.01 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 10 1/2"" | Upper End Top of Insulation Elevation=9' - 10 1/2"" | Velocity Pressure=0.02 in-wg | Width=6"""
1056214,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-6""x6""",,,,"7""x8""-5 1/2""x5 1/2""",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,7,8,,"Area=0 SF | Computed Length=3"" | Duct Height 1=8"" | Duct Height 2=6"" | Duct Length=3"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x8""-5 1/2""x5 1/2"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=7""x8""-6""x6"" | Volume=0.07 CF | WidthDelta=2"" | WidthOffset=120"""
1056215,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-7""x8""",,,,"9""x10""-7""x8""",0 SF,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.063,,,9,10,,"Area=0 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=8"" | Duct Length=2"" | Duct Width 1=9"" | Duct Width 2=7"" | Free Size=9""x10""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=4 1/2"" | Overall Size=9""x10""-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""x10""-7""x8"" | Volume=0.10 CF | WidthDelta=2"" | WidthOffset=120"""
1056216,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-6""x6""",,,,"7""x8""-5 1/2""x5 1/2""",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,7,8,,"Area=0 SF | Computed Length=3"" | Duct Height 1=8"" | Duct Height 2=6"" | Duct Length=3"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x8""-5 1/2""x5 1/2"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=7""x8""-6""x6"" | Volume=0.07 CF | WidthDelta=2"" | WidthOffset=120"""
1056217,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-7""x8""",,,,"9""x10""-7""x8""",0 SF,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.063,,,9,10,,"Area=0 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=8"" | Duct Length=2"" | Duct Width 1=9"" | Duct Width 2=7"" | Free Size=9""x10""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=4 1/2"" | Overall Size=9""x10""-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""x10""-7""x8"" | Volume=0.10 CF | WidthDelta=2"" | WidthOffset=120"""
1056348,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x3""",,"3""","3""","13' - 4 1/4""",13 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.01 in-wg,,,,,,,,2,0.589,,,3,3,,"Additional Flow=0 m³/h | Area=13 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=13' - 4 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 4 1/2"" | Lower End Top of Insulation Elevation=13' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 4 1/2"" | Upper End Top of Insulation Elevation=13' - 7 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1056353,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""-9""x10""-3""x10""",,,"10""","9""x10""-9""x10""-3""x10""",,0.28 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,11.183,,,9,10,,"Duct Height=10"" | Duct Length 1=3"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=3"" | Free Size=9""x10""-9""x10""-3""x10"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10""-3""x10"" | Size=9""x10""-9""x10""-3""x10"" | Volume=0.28 CF"
1056354,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x10""",,"9""","10""","3' - 0 5/8""",10 SF,,,,,"0""","0""",570 m³/h,570 m³/h,0.00 in-wg,,,,,,,,2,11.183,,,9,10,,"Additional Flow=0 m³/h | Area=10 SF | Flow=570 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=3' - 0 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1"" | Lower End Top of Insulation Elevation=13' - 11"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1"" | Upper End Top of Insulation Elevation=13' - 11"" | Velocity Pressure=0.02 in-wg | Width=9"""
1056378,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"3' - 8 1/4""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 8 1/4"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1057923,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,"24"" x 12""",L 0,,Mechanical Return Air 28,Return Air,,,"24""x12""",,"1' - 0""",,"2' - 0""",,0.26 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,24.25,12.25,,"Core Length=2' - 0 29/32"" | Core Width=1' - 0 29/32"" | Flow=0 m³/h | Frame Length=2' - 1 3/4"" | Frame Thickness=0' - 0 1/2"" | Frame Width=1' - 1 3/4"" | Length=2' - 0"" | Nominal Length=2' - 0"" | Nominal Size=24"" x 12"" | Nominal Width=1' - 0"" | Opening Length=2' - 0 1/4"" | Opening Width=1' - 0 1/4"" | Outer Frame Length=2' - 2 13/16"" | Outer Frame Width=1' - 2 13/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=26 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=24""x12"" | Size Index=29 | Volume=0.26 CF | Width=1' - 0"""
1058024,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 28,Return Air,,,"24""x12""",,"24""","12""","0' - 8""",4 SF,,,,,"0""","0""",0 m³/h,0 m³/h,nan in-wg,,,,,,,,2,,,,24.25,12.25,,"Additional Flow=0 m³/h | Area=4 SF | Flow=0 m³/h | Free Size=24 1/4""x12 1/4"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 7/8"" | Lower End Top of Insulation Elevation=10' - 6 1/8"" | Overall Size=24 1/4""x12 1/4"" | Pressure Drop=nan in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 7/8"" | Upper End Top of Insulation Elevation=10' - 6 1/8"" | Velocity Pressure=0.00 in-wg | Width=24"""
1058112,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058544,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""ø","3""",,,"2' - 0 15/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 15/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1058666,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,,,"6""x6""-5 1/2""x6""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.924,,,6,6,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x6""-5 1/2""x6"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=3"" | Overall Size=6""x6""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6""-6""x6"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1058667,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x4""-3""x4""",,,,"3 1/2""x4""-3""x3 1/2""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x4""-3""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x4"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1058668,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-4""x4""",,,,"4 1/2""x4 1/2""-3 1/2""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.766,,,4.5,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x4 1/2""-3 1/2""x4"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x4 1/2""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1058669,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,,,"5 1/2""x6""-5 1/2""x5 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,5.5,6,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x6""-5 1/2""x5 1/2"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x6""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-6""x6"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1058670,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x6""",,,,"5 1/2""x7""-5 1/2""x6""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.12,,,5.5,7,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x7""-5 1/2""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x7""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1058671,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x7""",,,,"6""x7""-5 1/2""x7""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.709,,,6,7,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x7""-5 1/2""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3"" | Overall Size=6""x7""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x7"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1058672,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x7""-6""x7""",,,,"7""x7""-6""x7""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.297,,,7,7,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-6""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-6""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x7"" | Volume=0.03 CF | WidthDelta=1"" | WidthOffset=120"""
1058673,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x7""",,,,"7""x8""-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.886,,,7,8,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x8""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x8""-7""x7"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1058684,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x4""",,,,"3""x4 1/2""-3""x3 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x4"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1058690,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x8""-7""x7""",,,,"7""x8""-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.69,,,7,8,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x8""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x8""-7""x7"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1058691,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x7""-6""x7""",,,,"7""x7""-6""x7""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.101,,,7,7,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-6""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-6""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x7"" | Volume=0.03 CF | WidthDelta=1"" | WidthOffset=120"""
1058692,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x6""",,,,"6""x7""-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.512,,,6,7,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x7""-6""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3"" | Overall Size=6""x7""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1058693,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,,,"6""x5 1/2""-5 1/2""x6""",0 SF,0.01 CF,,,,"0""","0""",,,0.15 in-wg,,,,,,,,2,3.924,,,6,6,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x5 1/2""-5 1/2""x6"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=3"" | Overall Size=6""x5 1/2""-5 1/2""x6"" | Pressure Drop=0.15 in-wg | Size=6""x6""-6""x6"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1058698,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1058699,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1058700,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1058701,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1058747,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058757,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058769,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058777,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058787,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058797,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058805,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058813,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058821,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058827,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058837,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058845,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058853,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058861,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058900,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058908,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058916,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058928,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058938,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058946,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058956,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1058964,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059255,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059265,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059273,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059281,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059289,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059297,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059335,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059347,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1059563,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","6""x6""-6""x6""",,0.17 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,4.414,,,6,6,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x6""-6""x6"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.17 CF"
1059649,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"9""x8""-9""x8""",,"9""","8""","9""x8""-9""x8""",,0.46 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.549,,,9,8,,"Duct Height=8"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x8""-9""x8"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x8""-9""x8"" | Pressure Drop=0.00 in-wg | Size=9""x8""-9""x8"" | Volume=0.46 CF"
1059657,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"5""x6""-4""x4""",,,,"5""x5 1/2""-3 1/2""x3 1/2""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.471,,,5,5.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=6"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=5""x5 1/2""-3 1/2""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=2 1/2"" | Overall Size=5""x5 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x6""-4""x4"" | Volume=0.03 CF | WidthDelta=2"" | WidthOffset=120"""
1059658,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"4""x6""-4""x4""",,,,"3 1/2""x5 1/2""-3 1/2""x4""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.766,,,3.5,5.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=6"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x5 1/2""-3 1/2""x4"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x5 1/2""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x6""-4""x4"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1059659,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-5""x6""",,,,"6""x6""-5""x5 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,,6,6,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=6""x6""-5""x5 1/2"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=3"" | Overall Size=6""x6""-5""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x6"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1059660,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 3,Return Air,,,"3""x6""-3""x4""",,,,"3""x6""-3""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3,6,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=4"" | Duct Length=3"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x6""-3""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=1 1/2"" | Overall Size=3""x6""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x4"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
