ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1062789,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"22""x22""",,"22""","22""","17' - 8 3/32""",130 SF,,,,,"0""","0""",45 m³/h,45 m³/h,0.00 in-wg,,,,,,,,2,0.877,,,22,22,,"Additional Flow=0 m³/h | Area=130 SF | Flow=45 m³/h | Free Size=22""x22"" | Height=22"" | Hydraulic Diameter=22"" | Insulation Thickness=0"" | Length=17' - 8 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 7/8"" | Lower End Top of Insulation Elevation=13' - 10 7/8"" | Overall Size=22""x22"" | Pressure Drop=0.00 in-wg | Size=22""x22"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 7/8"" | Upper End Top of Insulation Elevation=13' - 10 7/8"" | Velocity Pressure=0.00 in-wg | Width=22"""
1062834,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","1' - 9 7/8""",4 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=4 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 9 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 15/16"" | Lower End Top of Insulation Elevation=13' - 9 15/16"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 15/16"" | Upper End Top of Insulation Elevation=13' - 9 15/16"" | Velocity Pressure=0.02 in-wg | Width=6"""
1062841,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-6""x7""",,"6""","7""","5 1/2""x7""-5 1/2""x7""",,0.17 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Duct Height=7"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-5 1/2""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5 1/2""x7""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x7"" | Volume=0.17 CF"
1062850,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","1' - 4 25/32""",3 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=3 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 4 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 8 3/8"" | Lower End Top of Insulation Elevation=13' - 3 3/8"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 8 3/8"" | Upper End Top of Insulation Elevation=13' - 3 3/8"" | Velocity Pressure=0.02 in-wg | Width=6"""
1062857,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"22""x22""-22""x22""-6""x22""",,,"22""","22""x22""-22""x22""-5 1/2""x22""",,2.17 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.905,,,22,22,,"Duct Height=22"" | Duct Length 1=4"" | Duct Length 3=12"" | Duct Width 1=22"" | Duct Width 3=6"" | Free Size=22""x22""-22""x22""-5 1/2""x22"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=11"" | Lining Thickness=0"" | Overall Size=22""x22""-22""x22""-5 1/2""x22"" | Size=22""x22""-22""x22""-6""x22"" | Volume=2.17 CF"
1062858,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"20""x22""",,"20""","22""","17' - 0 3/32""",119 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.028,,,20,22,,"Additional Flow=0 m³/h | Area=119 SF | Flow=205 m³/h | Free Size=20""x22"" | Height=22"" | Hydraulic Diameter=21"" | Insulation Thickness=0"" | Length=17' - 0 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 7/8"" | Lower End Top of Insulation Elevation=13' - 10 7/8"" | Overall Size=20""x22"" | Pressure Drop=0.00 in-wg | Size=20""x22"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 7/8"" | Upper End Top of Insulation Elevation=13' - 10 7/8"" | Velocity Pressure=0.00 in-wg | Width=20"""
1062868,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","1' - 8 3/16""",4 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=4 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 8 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 8 3/8"" | Lower End Top of Insulation Elevation=13' - 3 3/8"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 8 3/8"" | Upper End Top of Insulation Elevation=13' - 3 3/8"" | Velocity Pressure=0.02 in-wg | Width=6"""
1062875,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"20""x20""-20""x20""-6""x20""",,,"20""","20""x20""-20""x20""-5 1/2""x20""",,1.80 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,8.933,,,20,20,,"Duct Height=20"" | Duct Length 1=4"" | Duct Length 3=11"" | Duct Width 1=20"" | Duct Width 3=6"" | Free Size=20""x20""-20""x20""-5 1/2""x20"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=10"" | Lining Thickness=0"" | Overall Size=20""x20""-20""x20""-5 1/2""x20"" | Size=20""x20""-20""x20""-6""x20"" | Volume=1.80 CF"
1062876,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"20""x20""",,"20""","20""","17' - 4 1/16""",116 SF,,,,,"0""","0""",455 m³/h,455 m³/h,0.00 in-wg,,,,,,,,2,8.933,,,20,20,,"Additional Flow=0 m³/h | Area=116 SF | Flow=455 m³/h | Free Size=20""x20"" | Height=20"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=17' - 4 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 7/8"" | Lower End Top of Insulation Elevation=13' - 9 7/8"" | Overall Size=20""x20"" | Pressure Drop=0.00 in-wg | Size=20""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 7/8"" | Upper End Top of Insulation Elevation=13' - 9 7/8"" | Velocity Pressure=0.00 in-wg | Width=20"""
1062893,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"20""x20""-20""x20""-6""x20""",,,"20""","20""x20""-20""x20""-5 1/2""x20""",,1.80 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,51.01,,,20,20,,"Duct Height=20"" | Duct Length 1=4"" | Duct Length 3=11"" | Duct Width 1=20"" | Duct Width 3=6"" | Free Size=20""x20""-20""x20""-5 1/2""x20"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=10"" | Lining Thickness=0"" | Overall Size=20""x20""-20""x20""-5 1/2""x20"" | Size=20""x20""-20""x20""-6""x20"" | Volume=1.80 CF"
1062894,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"19""x20""",,"19""","20""","3' - 9 25/32""",25 SF,,,,,"0""","0""",2350 m³/h,2350 m³/h,0.00 in-wg,,,,,,,,2,46.105,,,19,20,,"Additional Flow=0 m³/h | Area=25 SF | Flow=2350 m³/h | Free Size=19""x20"" | Height=20"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=3' - 9 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 8 7/16"" | Lower End Top of Insulation Elevation=14' - 4 7/16"" | Overall Size=19""x20"" | Pressure Drop=0.00 in-wg | Size=19""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 8 7/16"" | Upper End Top of Insulation Elevation=14' - 4 7/16"" | Velocity Pressure=0.02 in-wg | Width=19"""
1062904,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","2' - 2 15/16""",5 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=5 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 2 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 15/16"" | Lower End Top of Insulation Elevation=13' - 9 15/16"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 15/16"" | Upper End Top of Insulation Elevation=13' - 9 15/16"" | Velocity Pressure=0.02 in-wg | Width=6"""
1062911,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"12""x13""-12""x13""-6""x13""",,,"13""","12""x13""-12""x13""-5 1/2""x13""",,0.72 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,19.619,,,12,13,,"Duct Height=13"" | Duct Length 1=4"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=6"" | Free Size=12""x13""-12""x13""-5 1/2""x13"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13""-5 1/2""x13"" | Size=12""x13""-12""x13""-6""x13"" | Volume=0.72 CF"
1062912,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"12""x13""",,"12""","13""","3' - 2 17/32""",13 SF,,,,,"0""","0""",1000 m³/h,1000 m³/h,0.00 in-wg,,,,,,,,2,19.619,,,12,13,,"Additional Flow=0 m³/h | Area=13 SF | Flow=1000 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=3' - 2 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 11 15/16"" | Lower End Top of Insulation Elevation=14' - 0 15/16"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 11 15/16"" | Upper End Top of Insulation Elevation=14' - 0 15/16"" | Velocity Pressure=0.02 in-wg | Width=12"""
1062924,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","2' - 1 19/32""",4 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=4 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 1 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 15/16"" | Lower End Top of Insulation Elevation=13' - 9 15/16"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 15/16"" | Upper End Top of Insulation Elevation=13' - 9 15/16"" | Velocity Pressure=0.02 in-wg | Width=6"""
1062931,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"11""x11""-11""x11""-6""x11""",,,"11""","11""x11""-11""x11""-5 1/2""x11""",,0.56 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,14.714,,,11,11,,"Duct Height=11"" | Duct Length 1=4"" | Duct Length 3=7"" | Duct Width 1=11"" | Duct Width 3=6"" | Free Size=11""x11""-11""x11""-5 1/2""x11"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=11""x11""-11""x11""-5 1/2""x11"" | Size=11""x11""-11""x11""-6""x11"" | Volume=0.56 CF"
1062932,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"11""x11""",,"11""","11""","17' - 2 3/32""",63 SF,,,,,"0""","0""",750 m³/h,750 m³/h,0.01 in-wg,,,,,,,,2,14.714,,,11,11,,"Additional Flow=0 m³/h | Area=63 SF | Flow=750 m³/h | Free Size=11""x11"" | Height=11"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=17' - 2 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 0 15/16"" | Lower End Top of Insulation Elevation=13' - 11 15/16"" | Overall Size=11""x11"" | Pressure Drop=0.01 in-wg | Size=11""x11"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 0 15/16"" | Upper End Top of Insulation Elevation=13' - 11 15/16"" | Velocity Pressure=0.02 in-wg | Width=11"""
1062942,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","1' - 7 1/16""",3 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=3 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 7 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 15/16"" | Lower End Top of Insulation Elevation=13' - 9 15/16"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 15/16"" | Upper End Top of Insulation Elevation=13' - 9 15/16"" | Velocity Pressure=0.02 in-wg | Width=6"""
1062949,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 1,Supply Air,,,"9""x9""-9""x9""-6""x9""",,,"9""","9""x9""-9""x9""-5 1/2""x9""",,0.38 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,9.81,,,9,9,,"Duct Height=9"" | Duct Length 1=4"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=6"" | Free Size=9""x9""-9""x9""-5 1/2""x9"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9""-5 1/2""x9"" | Size=9""x9""-9""x9""-6""x9"" | Volume=0.38 CF"
1062950,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"9""x9""",,"9""","9""","17' - 2 3/32""",52 SF,,,,,"0""","0""",500 m³/h,500 m³/h,0.01 in-wg,,,,,,,,2,9.81,,,9,9,,"Additional Flow=0 m³/h | Area=52 SF | Flow=500 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=17' - 2 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1 15/16"" | Lower End Top of Insulation Elevation=13' - 10 15/16"" | Overall Size=9""x9"" | Pressure Drop=0.01 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1 15/16"" | Upper End Top of Insulation Elevation=13' - 10 15/16"" | Velocity Pressure=0.02 in-wg | Width=9"""
1062963,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"2' - 5 1/8""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 5 1/8"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1062968,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"2' - 4 15/32""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 4 15/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1063087,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"3' - 2 9/32""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 2 9/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1063092,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"2' - 9 5/8""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 9 5/8"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1063111,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","3' - 2 3/32""",6 SF,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,,6,6,,"Additional Flow=0 m³/h | Area=6 SF | Flow=220 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 2 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 4"" | Lower End Top of Insulation Elevation=13' - 10"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 4"" | Upper End Top of Insulation Elevation=13' - 10"" | Velocity Pressure=0.02 in-wg | Width=6"""
1063118,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 3,Return Air,,,"12""x12""-12""x12""-6""x12""",,,"12""","12""x12""-12""x12""-6""x12""",,0.71 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,17.265,,,12,12,,"Duct Height=12"" | Duct Length 1=4"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=6"" | Free Size=12""x12""-12""x12""-6""x12"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x12""-12""x12""-6""x12"" | Size=12""x12""-12""x12""-6""x12"" | Volume=0.71 CF"
1063119,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"12""x12""",,"12""","12""","13' - 3 9/16""",53 SF,,,,,"0""","0""",880 m³/h,880 m³/h,0.00 in-wg,,,,,,,,2,17.265,,,12,12,,"Additional Flow=0 m³/h | Area=53 SF | Flow=880 m³/h | Free Size=12""x12"" | Height=12"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=13' - 3 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1"" | Lower End Top of Insulation Elevation=14' - 1"" | Overall Size=12""x12"" | Pressure Drop=0.00 in-wg | Size=12""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1"" | Upper End Top of Insulation Elevation=14' - 1"" | Velocity Pressure=0.02 in-wg | Width=12"""
1063129,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","2' - 8 11/16""",5 SF,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,,6,6,,"Additional Flow=0 m³/h | Area=5 SF | Flow=220 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 8 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 4"" | Lower End Top of Insulation Elevation=13' - 10"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 4"" | Upper End Top of Insulation Elevation=13' - 10"" | Velocity Pressure=0.02 in-wg | Width=6"""
1063138,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 3,Return Air,,,"10""x11""-10""x11""-6""x11""",,,"11""","10""x11""-10""x11""-6""x11""",,0.55 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,12.949,,,10,11,,"Duct Height=11"" | Duct Length 1=4"" | Duct Length 3=6"" | Duct Width 1=10"" | Duct Width 3=6"" | Free Size=10""x11""-10""x11""-6""x11"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=10""x11""-10""x11""-6""x11"" | Size=10""x11""-10""x11""-6""x11"" | Volume=0.55 CF"
1063139,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"10""x11""",,"10""","11""","4' - 1 19/32""",14 SF,,,,,"0""","0""",660 m³/h,660 m³/h,0.00 in-wg,,,,,,,,2,12.949,,,10,11,,"Additional Flow=0 m³/h | Area=14 SF | Flow=660 m³/h | Free Size=10""x11"" | Height=11"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=4' - 1 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1 1/2"" | Lower End Top of Insulation Elevation=14' - 0 1/2"" | Overall Size=10""x11"" | Pressure Drop=0.00 in-wg | Size=10""x11"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1 1/2"" | Upper End Top of Insulation Elevation=14' - 0 1/2"" | Velocity Pressure=0.02 in-wg | Width=10"""
1063142,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"6""x11""-6""x6""",,,,"6""x11""-6""x6""",1 SF,0.18 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,,6,11,,"Area=1 SF | Computed Length=6"" | Duct Height 1=11"" | Duct Height 2=6"" | Duct Length=6"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x11""-6""x6"" | Half Height 1=6"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=3"" | Overall Size=6""x11""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x11""-6""x6"" | Volume=0.18 CF | WidthDelta=0"" | WidthOffset=120"""
1063151,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","3' - 2 1/8""",6 SF,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,,6,6,,"Additional Flow=0 m³/h | Area=6 SF | Flow=220 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 2 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 4"" | Lower End Top of Insulation Elevation=13' - 10"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 4"" | Upper End Top of Insulation Elevation=13' - 10"" | Velocity Pressure=0.02 in-wg | Width=6"""
1063160,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 3,Return Air,,,"8""x9""-8""x9""-6""x9""",,,"9""","8""x9""-8""x9""-6""x9""",,0.36 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,8.632,,,8,9,,"Duct Height=9"" | Duct Length 1=4"" | Duct Length 3=5"" | Duct Width 1=8"" | Duct Width 3=6"" | Free Size=8""x9""-8""x9""-6""x9"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x9""-8""x9""-6""x9"" | Size=8""x9""-8""x9""-6""x9"" | Volume=0.36 CF"
1063161,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"8""x9""",,"8""","9""","30' - 7 21/32""",87 SF,,,,,"0""","0""",440 m³/h,440 m³/h,0.02 in-wg,,,,,,,,2,8.632,,,8,9,,"Additional Flow=0 m³/h | Area=87 SF | Flow=440 m³/h | Free Size=8""x9"" | Height=9"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=30' - 7 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 1/2"" | Lower End Top of Insulation Elevation=13' - 11 1/2"" | Overall Size=8""x9"" | Pressure Drop=0.02 in-wg | Size=8""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 1/2"" | Upper End Top of Insulation Elevation=13' - 11 1/2"" | Velocity Pressure=0.02 in-wg | Width=8"""
1063171,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"6""x6""",,"6""","6""","3' - 6 23/32""",7 SF,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,,6,6,,"Additional Flow=0 m³/h | Area=7 SF | Flow=220 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 6 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 4"" | Lower End Top of Insulation Elevation=13' - 10"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 4"" | Upper End Top of Insulation Elevation=13' - 10"" | Velocity Pressure=0.02 in-wg | Width=6"""
1063180,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","6""x6""-6""x6""",,0.17 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,4.316,,,6,6,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x6""-6""x6"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.17 CF"
1063190,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø","7""",,,"2' - 11 5/16""",,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=220 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 11 5/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1063196,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø","7""",,,"2' - 11 9/32""",,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=220 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 11 9/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1063318,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø","7""",,,"2' - 7 1/4""",,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=220 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 7 1/4"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1063324,Flex Ducts,,Flex - Round,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø","7""",,,"3' - 0 1/2""",,,,,,"0""","0""",220 m³/h,220 m³/h,0.00 in-wg,,,,,,,,2,4.316,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=220 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 0 1/2"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1063722,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 3,Return Air,,,"6""x6""-6""x6""",,"6""","6""","6""x6""-6""x6""",,0.17 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,4.414,,,6,6,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x6""-6""x6"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6"" | Pressure Drop=0.02 in-wg | Size=6""x6""-6""x6"" | Volume=0.17 CF"
1063736,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 1,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.52 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,9.53,,,9,9,,"Duct Height=9"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.02 in-wg | Size=9""x9""-9""x9"" | Volume=0.52 CF"
1063992,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"2' - 2 21/32""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1063997,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"3' - 0 11/16""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 0 11/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1064002,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"3' - 0 11/16""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 0 11/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1064541,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x7""",,"6""","7""","2' - 5 3/32""",5 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,5.5,7,,"Additional Flow=0 m³/h | Area=5 SF | Flow=250 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=2' - 5 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 15/16"" | Lower End Top of Insulation Elevation=13' - 9 15/16"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 15/16"" | Upper End Top of Insulation Elevation=13' - 9 15/16"" | Velocity Pressure=0.02 in-wg | Width=6"""
1064996,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø","7""",,,"2' - 5 1/16""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,7,,,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=250 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 5 1/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1066109,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x10""-7""x8""",,,,"6""x10""-7""x8""",0 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.063,,,7,10,,"Area=0 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=8"" | Duct Length=2"" | Duct Width 1=6"" | Duct Width 2=7"" | Free Size=6""x10""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=3"" | Overall Size=6""x10""-7""x8"" | Pressure Drop=0.00 in-wg | Size=6""x10""-7""x8"" | Volume=0.08 CF | WidthDelta=1"" | WidthOffset=120"""
1066110,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x10""-6""x6""",,,,"6""x10""-6""x6""",1 SF,0.13 CF,,,,"0""","0""",,,0.18 in-wg,,,,,,,,2,4.596,,,6,10,,"Area=1 SF | Computed Length=5"" | Duct Height 1=10"" | Duct Height 2=6"" | Duct Length=5"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x10""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=3"" | Overall Size=6""x10""-6""x6"" | Pressure Drop=0.18 in-wg | Size=6""x10""-6""x6"" | Volume=0.13 CF | WidthDelta=0"" | WidthOffset=120"""
1066111,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-6""x6""",,,,"6""x6""-5 1/2""x5 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.008,,,6,6,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x6""-5 1/2""x5 1/2"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=3"" | Overall Size=6""x6""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-6""x6"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1066112,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x6""-3""x3""",,,,"3""x6""-3""x3""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,6,,"Area=0 SF | Computed Length=4"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=4"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x6""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=1 1/2"" | Overall Size=3""x6""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1066113,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-5""x6""",,,,"5 1/2""x5 1/2""-5""x5 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.419,,,5.5,5.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x5 1/2""-5""x5 1/2"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x5 1/2""-5""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x6"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1066114,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x6""-3""x3""",,,,"3""x5 1/2""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,5.5,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=3"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5 1/2""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x5 1/2""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x6""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1066115,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x5""-4""x4""",,,,"4""x4 1/2""-3 1/2""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.849,,,4,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=4""x4 1/2""-3 1/2""x4"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2"" | Overall Size=4""x4 1/2""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1066116,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1066117,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x4""-3""x5""",,,,"3 1/2""x4""-3""x4 1/2""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.849,,,3.5,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=4"" | Free Size=3 1/2""x4""-3""x4 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3 1/2""x4""-3""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x5"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1066118,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.505,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1066119,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.505,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1066120,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1066121,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"4""x4""-3""x4""",,,,"4""x4""-3""x3 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.093,,,4,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=4""x4""-3""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=2"" | Overall Size=4""x4""-3""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1066122,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x4""-3""x3""",,,,"3""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 1/2"" | Overall Size=3""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1066123,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x5""-4""x4""",,,,"4 1/2""x4 1/2""-4""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.682,,,4.5,4.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x4 1/2""-4""x4"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x4 1/2""-4""x4"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1066124,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1066125,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x9""-5""x5""",,,,"7""x9""-4 1/2""x4 1/2""",1 SF,0.12 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.271,,,7,9,,"Area=1 SF | Computed Length=5"" | Duct Height 1=9"" | Duct Height 2=5"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=5"" | Free Size=7""x9""-4 1/2""x4 1/2"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=4"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=3"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x9""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=7""x9""-5""x5"" | Volume=0.12 CF | WidthDelta=3"" | WidthOffset=120"""
1066126,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"7""x9""-7""x8""",,,,"7""x9""-7""x8""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.278,,,7,9,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x9""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x9""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x9""-7""x8"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1066127,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"5""x6""-4""x5""",,,,"5""x5 1/2""-4""x4 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.438,,,5,5.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=5""x5 1/2""-4""x4 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=2 1/2"" | Overall Size=5""x5 1/2""-4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x6""-4""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1066128,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 1,Supply Air,,,"3""x6""-3""x3""",,,,"3""x5 1/2""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3,5.5,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=3"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5 1/2""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x5 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1066129,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"13""x14""-9""x10""",,,,"13""x14""-9""x10""",1 SF,0.37 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,11.183,,,13,14,,"Area=1 SF | Computed Length=5"" | Duct Height 1=14"" | Duct Height 2=10"" | Duct Length=5"" | Duct Width 1=13"" | Duct Width 2=9"" | Free Size=13""x14""-9""x10"" | Half Height 1=7"" | Half Height 2=5"" | Half Width 1=7"" | Half Width 2=5"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=6 1/2"" | Overall Size=13""x14""-9""x10"" | Pressure Drop=0.00 in-wg | Size=13""x14""-9""x10"" | Volume=0.37 CF | WidthDelta=4"" | WidthOffset=120"""
1066130,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x14""-9""x10""",,,,"9""x14""-9""x10""",1 SF,0.30 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,10.594,,,9,14,,"Area=1 SF | Computed Length=5"" | Duct Height 1=14"" | Duct Height 2=10"" | Duct Length=5"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x14""-9""x10"" | Half Height 1=7"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=4 1/2"" | Overall Size=9""x14""-9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x14""-9""x10"" | Volume=0.30 CF | WidthDelta=0"" | WidthOffset=120"""
1066131,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"13""x15""-6""x7""",,,,"13""x15""-5 1/2""x7""",1 SF,0.60 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,4.709,,,13,15,,"Area=1 SF | Computed Length=10"" | Duct Height 1=15"" | Duct Height 2=7"" | Duct Length=10"" | Duct Width 1=13"" | Duct Width 2=6"" | Free Size=13""x15""-5 1/2""x7"" | Half Height 1=8"" | Half Height 2=4"" | Half Width 1=7"" | Half Width 2=3"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=9"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=6 1/2"" | Overall Size=13""x15""-5 1/2""x7"" | Pressure Drop=0.02 in-wg | Size=13""x15""-6""x7"" | Volume=0.60 CF | WidthDelta=8"" | WidthOffset=120"""
1066132,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"14""x15""-13""x15""",,,,"14""x15""-13""x15""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,26.486,,,14,15,,"Area=1 SF | Computed Length=1"" | Duct Height 1=15"" | Duct Height 2=15"" | Duct Length=1"" | Duct Width 1=13"" | Duct Width 2=14"" | Free Size=14""x15""-13""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=6 1/2"" | Overall Size=14""x15""-13""x15"" | Pressure Drop=0.00 in-wg | Size=14""x15""-13""x15"" | Volume=0.14 CF | WidthDelta=1"" | WidthOffset=120"""
1066133,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x10""-3""x3""",,,,"3""x10""-3""x3""",0 SF,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,10,,"Area=0 SF | Computed Length=8"" | Duct Height 1=10"" | Duct Height 2=3"" | Duct Length=8"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x10""-3""x3"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=1 1/2"" | Overall Size=3""x10""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x10""-3""x3"" | Volume=0.10 CF | WidthDelta=0"" | WidthOffset=120"""
