ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1066134,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1066135,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x6""-3""ø","3""","6""","6""","6""x6""-3""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,6,6,,"Area=0 SF | Duct Diameter=3"" | Duct Height=6"" | Duct Radius=2"" | Duct Width=6"" | Free Size=6""x6""-3""ø | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-3""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-3""ø | Volume=0.04 CF"
1066136,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"8""x9""-9""x3""",,,,"8""x9""-9""x3""",1 SF,0.21 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.549,,,9,9,,"Area=1 SF | Computed Length=7"" | Duct Height 1=3"" | Duct Height 2=9"" | Duct Length=7"" | Duct Width 1=9"" | Duct Width 2=8"" | Free Size=8""x9""-9""x3"" | Half Height 1=2"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetWidth=4 1/2"" | Overall Size=8""x9""-9""x3"" | Pressure Drop=0.00 in-wg | Size=8""x9""-9""x3"" | Volume=0.21 CF | WidthDelta=1"" | WidthOffset=120"""
1066137,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"9""x9""-9""x3""",,,,"9""x9""-9""x3""",1 SF,0.23 CF,,,,"0""","0""",,,0.20 in-wg,,,,,,,,2,9.53,,,9,9,,"Area=1 SF | Computed Length=7"" | Duct Height 1=3"" | Duct Height 2=9"" | Duct Length=7"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x9""-9""x3"" | Half Height 1=2"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-9""x3"" | Pressure Drop=0.20 in-wg | Size=9""x9""-9""x3"" | Volume=0.23 CF | WidthDelta=0"" | WidthOffset=120"""
1066139,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"19""x20""-14""x15""",,,,"19""x20""-14""x15""",2 SF,1.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,26.486,,,19,20,,"Area=2 SF | Computed Length=6"" | Duct Height 1=20"" | Duct Height 2=15"" | Duct Length=6"" | Duct Width 1=19"" | Duct Width 2=14"" | Free Size=19""x20""-14""x15"" | Half Height 1=10"" | Half Height 2=8"" | Half Width 1=10"" | Half Width 2=7"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=9 1/2"" | Overall Size=19""x20""-14""x15"" | Pressure Drop=0.00 in-wg | Size=19""x20""-14""x15"" | Volume=1.02 CF | WidthDelta=5"" | WidthOffset=120"""
1066140,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"12""x20""-12""x13""",,,,"12""x20""-12""x13""",2 SF,0.97 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,19.619,,,12,20,,"Area=2 SF | Computed Length=8"" | Duct Height 1=20"" | Duct Height 2=13"" | Duct Length=8"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x20""-12""x13"" | Half Height 1=10"" | Half Height 2=7"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=6"" | Overall Size=12""x20""-12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x20""-12""x13"" | Volume=0.97 CF | WidthDelta=0"" | WidthOffset=120"""
1066141,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"28""x22""-24""x22""",,,,"28""x22""-24""x22""",3 SF,1.60 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.781,,,28,22,,"Area=3 SF | Computed Length=5"" | Duct Height 1=22"" | Duct Height 2=22"" | Duct Length=5"" | Duct Width 1=28"" | Duct Width 2=24"" | Free Size=28""x22""-24""x22"" | Half Height 1=11"" | Half Height 2=11"" | Half Width 1=14"" | Half Width 2=12"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=14"" | Overall Size=28""x22""-24""x22"" | Pressure Drop=0.00 in-wg | Size=28""x22""-24""x22"" | Volume=1.60 CF | WidthDelta=4"" | WidthOffset=120"""
1066142,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"9""x22""-9""x9""",,,,"9""x22""-9""x9""",2 SF,1.27 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,9.53,,,9,22,,"Area=2 SF | Computed Length=16"" | Duct Height 1=22"" | Duct Height 2=9"" | Duct Length=16"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x22""-9""x9"" | Half Height 1=11"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=13"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=16"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=4 1/2"" | Overall Size=9""x22""-9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x22""-9""x9"" | Volume=1.27 CF | WidthDelta=0"" | WidthOffset=120"""
1066143,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"24""x22""-22""x22""",,,,"24""x22""-22""x22""",2 SF,0.71 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.877,,,24,22,,"Area=2 SF | Computed Length=2"" | Duct Height 1=22"" | Duct Height 2=22"" | Duct Length=2"" | Duct Width 1=24"" | Duct Width 2=22"" | Free Size=24""x22""-22""x22"" | Half Height 1=11"" | Half Height 2=11"" | Half Width 1=12"" | Half Width 2=11"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=12"" | Overall Size=24""x22""-22""x22"" | Pressure Drop=0.00 in-wg | Size=24""x22""-22""x22"" | Volume=0.71 CF | WidthDelta=2"" | WidthOffset=120"""
1066144,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x22""-6""x7""",,,,"5 1/2""x22""-5 1/2""x7""",2 SF,0.84 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,22,,"Area=2 SF | Computed Length=18"" | Duct Height 1=22"" | Duct Height 2=7"" | Duct Length=18"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x22""-5 1/2""x7"" | Half Height 1=11"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=15"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=18"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x22""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x22""-6""x7"" | Volume=0.84 CF | WidthDelta=0"" | WidthOffset=120"""
1066145,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"22""x22""-20""x22""",,,,"22""x22""-20""x22""",2 SF,0.65 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.028,,,22,22,,"Area=2 SF | Computed Length=2"" | Duct Height 1=22"" | Duct Height 2=22"" | Duct Length=2"" | Duct Width 1=22"" | Duct Width 2=20"" | Free Size=22""x22""-20""x22"" | Half Height 1=11"" | Half Height 2=11"" | Half Width 1=11"" | Half Width 2=10"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=11"" | Overall Size=22""x22""-20""x22"" | Pressure Drop=0.00 in-wg | Size=22""x22""-20""x22"" | Volume=0.65 CF | WidthDelta=2"" | WidthOffset=120"""
1066146,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x22""-6""x7""",,,,"5 1/2""x22""-5 1/2""x7""",2 SF,0.84 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,22,,"Area=2 SF | Computed Length=18"" | Duct Height 1=22"" | Duct Height 2=7"" | Duct Length=18"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x22""-5 1/2""x7"" | Half Height 1=11"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=15"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=18"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x22""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x22""-6""x7"" | Volume=0.84 CF | WidthDelta=0"" | WidthOffset=120"""
1066149,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"20""x20""-19""x20""",,,,"20""x20""-19""x20""",2 SF,0.27 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,46.105,,,20,20,,"Area=2 SF | Computed Length=1"" | Duct Height 1=20"" | Duct Height 2=20"" | Duct Length=1"" | Duct Width 1=20"" | Duct Width 2=19"" | Free Size=20""x20""-19""x20"" | Half Height 1=10"" | Half Height 2=10"" | Half Width 1=10"" | Half Width 2=10"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=10"" | Overall Size=20""x20""-19""x20"" | Pressure Drop=0.00 in-wg | Size=20""x20""-19""x20"" | Volume=0.27 CF | WidthDelta=1"" | WidthOffset=120"""
1066150,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x20""-6""x7""",,,,"5 1/2""x20""-5 1/2""x7""",2 SF,0.67 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,20,,"Area=2 SF | Computed Length=16"" | Duct Height 1=20"" | Duct Height 2=7"" | Duct Length=16"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x20""-5 1/2""x7"" | Half Height 1=10"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=13"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=16"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x20""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x20""-6""x7"" | Volume=0.67 CF | WidthDelta=0"" | WidthOffset=120"""
1066151,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"12""x13""-11""x11""",,,,"12""x13""-11""x11""",1 SF,0.19 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,14.714,,,12,13,,"Area=1 SF | Computed Length=2"" | Duct Height 1=13"" | Duct Height 2=11"" | Duct Length=2"" | Duct Width 1=12"" | Duct Width 2=11"" | Free Size=12""x13""-11""x11"" | Half Height 1=7"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=6"" | Overall Size=12""x13""-11""x11"" | Pressure Drop=0.00 in-wg | Size=12""x13""-11""x11"" | Volume=0.19 CF | WidthDelta=1"" | WidthOffset=120"""
1066152,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x13""-6""x7""",,,,"5 1/2""x13""-5 1/2""x7""",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,13,,"Area=1 SF | Computed Length=7"" | Duct Height 1=13"" | Duct Height 2=7"" | Duct Length=7"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x13""-5 1/2""x7"" | Half Height 1=7"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x13""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x13""-6""x7"" | Volume=0.23 CF | WidthDelta=0"" | WidthOffset=120"""
1066153,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"11""x11""-9""x9""",,,,"11""x11""-9""x9""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,9.81,,,11,11,,"Area=1 SF | Computed Length=2"" | Duct Height 1=11"" | Duct Height 2=9"" | Duct Length=2"" | Duct Width 1=11"" | Duct Width 2=9"" | Free Size=11""x11""-9""x9"" | Half Height 1=6"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=5"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=5 1/2"" | Overall Size=11""x11""-9""x9"" | Pressure Drop=0.00 in-wg | Size=11""x11""-9""x9"" | Volume=0.14 CF | WidthDelta=2"" | WidthOffset=120"""
1066154,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x11""-6""x7""",,,,"5 1/2""x11""-5 1/2""x7""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,11,,"Area=1 SF | Computed Length=5"" | Duct Height 1=11"" | Duct Height 2=7"" | Duct Length=5"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x11""-5 1/2""x7"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x11""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x11""-6""x7"" | Volume=0.14 CF | WidthDelta=0"" | WidthOffset=120"""
1066155,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"9""x9""-6""x7""",,,,"9""x9""-5 1/2""x7""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,9,9,,"Area=1 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=7"" | Duct Length=4"" | Duct Width 1=9"" | Duct Width 2=6"" | Free Size=9""x9""-5 1/2""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=3"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=9""x9""-6""x7"" | Volume=0.14 CF | WidthDelta=4"" | WidthOffset=120"""
1066156,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x9""-6""x7""",,,,"5 1/2""x9""-5 1/2""x7""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,9,,"Area=0 SF | Computed Length=2"" | Duct Height 1=9"" | Duct Height 2=7"" | Duct Length=2"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x9""-5 1/2""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x9""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x7"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1066157,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066158,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066159,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066160,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066161,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066162,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066163,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066164,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066165,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066166,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066167,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066168,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066169,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066170,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066171,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","5 1/2""x7""-7""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,5.5,7,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.04 CF"
1066172,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 1,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066342,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"14""x12""-6""x6""",,,,"14""x12""-5 1/2""x5 1/2""",1 SF,0.53 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,3.531,,,14,12,,"Area=1 SF | Computed Length=10"" | Duct Height 1=12"" | Duct Height 2=6"" | Duct Length=10"" | Duct Width 1=14"" | Duct Width 2=6"" | Free Size=14""x12""-5 1/2""x5 1/2"" | Half Height 1=6"" | Half Height 2=3"" | Half Width 1=7"" | Half Width 2=3"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=10"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=7"" | Overall Size=14""x12""-5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=14""x12""-6""x6"" | Volume=0.53 CF | WidthDelta=9"" | WidthOffset=120"""
1066343,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"13""x14""-14""x12""",,,,"13""x14""-14""x12""",1 SF,0.24 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,22.955,,,14,14,,"Area=1 SF | Computed Length=2"" | Duct Height 1=12"" | Duct Height 2=14"" | Duct Length=2"" | Duct Width 1=14"" | Duct Width 2=13"" | Free Size=13""x14""-14""x12"" | Half Height 1=6"" | Half Height 2=7"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=7"" | Overall Size=13""x14""-14""x12"" | Pressure Drop=0.00 in-wg | Size=13""x14""-14""x12"" | Volume=0.24 CF | WidthDelta=1"" | WidthOffset=120"""
1066344,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"18""x18""-12""x12""",,,,"18""x18""-12""x12""",2 SF,0.96 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,17.265,,,18,18,,"Area=2 SF | Computed Length=7"" | Duct Height 1=18"" | Duct Height 2=12"" | Duct Length=7"" | Duct Width 1=18"" | Duct Width 2=12"" | Free Size=18""x18""-12""x12"" | Half Height 1=9"" | Half Height 2=6"" | Half Width 1=9"" | Half Width 2=6"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=7"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=9"" | Overall Size=18""x18""-12""x12"" | Pressure Drop=0.00 in-wg | Size=18""x18""-12""x12"" | Volume=0.96 CF | WidthDelta=6"" | WidthOffset=120"""
1066345,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"13""x18""-13""x14""",,,,"13""x18""-13""x14""",1 SF,0.58 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,22.955,,,13,18,,"Area=1 SF | Computed Length=5"" | Duct Height 1=18"" | Duct Height 2=14"" | Duct Length=5"" | Duct Width 1=13"" | Duct Width 2=13"" | Free Size=13""x18""-13""x14"" | Half Height 1=9"" | Half Height 2=7"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=6 1/2"" | Overall Size=13""x18""-13""x14"" | Pressure Drop=0.00 in-wg | Size=13""x18""-13""x14"" | Volume=0.58 CF | WidthDelta=0"" | WidthOffset=120"""
1066346,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"13""x14""-14""x13""",,,,"13""x14""-14""x13""",1 SF,0.13 CF,,,,"0""","0""",,,0.04 in-wg,,,,,,,,2,22.955,,,14,14,,"Area=1 SF | Computed Length=1"" | Duct Height 1=14"" | Duct Height 2=13"" | Duct Length=1"" | Duct Width 1=13"" | Duct Width 2=14"" | Free Size=13""x14""-14""x13"" | Half Height 1=7"" | Half Height 2=7"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=6 1/2"" | Overall Size=13""x14""-14""x13"" | Pressure Drop=0.04 in-wg | Size=13""x14""-14""x13"" | Volume=0.13 CF | WidthDelta=1"" | WidthOffset=120"""
1066347,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"19""x19""-18""x18""",,,,"19""x19""-18""x18""",1 SF,0.24 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,40.219,,,19,19,,"Area=1 SF | Computed Length=1"" | Duct Height 1=19"" | Duct Height 2=18"" | Duct Length=1"" | Duct Width 1=19"" | Duct Width 2=18"" | Free Size=19""x19""-18""x18"" | Half Height 1=10"" | Half Height 2=9"" | Half Width 1=10"" | Half Width 2=9"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x19""-18""x18"" | Pressure Drop=0.00 in-wg | Size=19""x19""-18""x18"" | Volume=0.24 CF | WidthDelta=1"" | WidthOffset=120"""
1066348,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"6""x19""-6""x6""",,,,"6""x19""-6""x6""",2 SF,0.68 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,6,19,,"Area=2 SF | Computed Length=16"" | Duct Height 1=19"" | Duct Height 2=6"" | Duct Length=16"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x19""-6""x6"" | Half Height 1=10"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=13"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=16"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=3"" | Overall Size=6""x19""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x19""-6""x6"" | Volume=0.68 CF | WidthDelta=0"" | WidthOffset=120"""
1066349,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"12""x12""-10""x11""",,,,"12""x12""-10""x11""",1 SF,0.18 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.949,,,12,12,,"Area=1 SF | Computed Length=2"" | Duct Height 1=12"" | Duct Height 2=11"" | Duct Length=2"" | Duct Width 1=12"" | Duct Width 2=10"" | Free Size=12""x12""-10""x11"" | Half Height 1=6"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=6"" | Overall Size=12""x12""-10""x11"" | Pressure Drop=0.00 in-wg | Size=12""x12""-10""x11"" | Volume=0.18 CF | WidthDelta=2"" | WidthOffset=120"""
1066350,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"6""x12""-6""x6""",,,,"6""x12""-6""x6""",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,,6,12,,"Area=1 SF | Computed Length=7"" | Duct Height 1=12"" | Duct Height 2=6"" | Duct Length=7"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x12""-6""x6"" | Half Height 1=6"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3"" | Overall Size=6""x12""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x12""-6""x6"" | Volume=0.23 CF | WidthDelta=0"" | WidthOffset=120"""
1066351,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"10""x11""-8""x9""",,,,"10""x11""-8""x9""",1 SF,0.13 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,,10,11,,"Area=1 SF | Computed Length=2"" | Duct Height 1=11"" | Duct Height 2=9"" | Duct Length=2"" | Duct Width 1=10"" | Duct Width 2=8"" | Free Size=10""x11""-8""x9"" | Half Height 1=6"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=5"" | Overall Size=10""x11""-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""x11""-8""x9"" | Volume=0.13 CF | WidthDelta=2"" | WidthOffset=120"""
1066352,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"8""x9""-6""x6""",,,,"8""x9""-6""x6""",0 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,,8,9,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=8"" | Duct Width 2=6"" | Free Size=8""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4"" | Overall Size=8""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""x9""-6""x6"" | Volume=0.11 CF | WidthDelta=2"" | WidthOffset=120"""
1066353,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 3,Return Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,,6,9,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1066354,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066355,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066356,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066357,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066358,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066359,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066360,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066361,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Return Air 3,Return Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.316,,7,6,6,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1066477,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x10""-7""x8""",,,,"7""x10""-7""x8""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,10,,"Area=0 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=8"" | Duct Length=2"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x10""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=3 1/2"" | Overall Size=7""x10""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x10""-7""x8"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1066478,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x10""-7""x8""",,,,"7""x10""-7""x8""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,10,,"Area=0 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=8"" | Duct Length=2"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x10""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=3 1/2"" | Overall Size=7""x10""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x10""-7""x8"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1066479,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x20""-7""x8""",,,,"7""x20""-7""x8""",2 SF,0.82 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,20,,"Area=2 SF | Computed Length=14"" | Duct Height 1=20"" | Duct Height 2=8"" | Duct Length=14"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x20""-7""x8"" | Half Height 1=10"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=12"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=14"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=3 1/2"" | Overall Size=7""x20""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x20""-7""x8"" | Volume=0.82 CF | WidthDelta=0"" | WidthOffset=120"""
1066480,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x20""-7""x8""",,,,"7""x20""-7""x8""",2 SF,0.82 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,20,,"Area=2 SF | Computed Length=14"" | Duct Height 1=20"" | Duct Height 2=8"" | Duct Length=14"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x20""-7""x8"" | Half Height 1=10"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=12"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=14"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=3 1/2"" | Overall Size=7""x20""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x20""-7""x8"" | Volume=0.82 CF | WidthDelta=0"" | WidthOffset=120"""
1066481,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"17""x20""-17""x18""",,,,"17""x20""-17""x18""",2 SF,0.45 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,38.258,,,17,20,,"Area=2 SF | Computed Length=2"" | Duct Height 1=20"" | Duct Height 2=18"" | Duct Length=2"" | Duct Width 1=17"" | Duct Width 2=17"" | Free Size=17""x20""-17""x18"" | Half Height 1=10"" | Half Height 2=9"" | Half Width 1=9"" | Half Width 2=9"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=8 1/2"" | Overall Size=17""x20""-17""x18"" | Pressure Drop=0.00 in-wg | Size=17""x20""-17""x18"" | Volume=0.45 CF | WidthDelta=0"" | WidthOffset=120"""
1066482,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x18""-7""x8""",,,,"7""x18""-7""x8""",1 SF,0.64 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,18,,"Area=1 SF | Computed Length=12"" | Duct Height 1=18"" | Duct Height 2=8"" | Duct Length=12"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x18""-7""x8"" | Half Height 1=9"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=10"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=12"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=3 1/2"" | Overall Size=7""x18""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x18""-7""x8"" | Volume=0.64 CF | WidthDelta=0"" | WidthOffset=120"""
