ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Comments,Parameter Snapshot
1066483,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x18""-7""x8""",,,,"7""x18""-7""x8""",1 SF,0.64 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,18,,"Area=1 SF | Computed Length=12"" | Duct Height 1=18"" | Duct Height 2=8"" | Duct Length=12"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x18""-7""x8"" | Half Height 1=9"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=10"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=12"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=3 1/2"" | Overall Size=7""x18""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x18""-7""x8"" | Volume=0.64 CF | WidthDelta=0"" | WidthOffset=120"""
1066484,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"14""x18""-14""x15""",,,,"14""x18""-14""x15""",1 SF,0.48 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,25.505,,,14,18,,"Area=1 SF | Computed Length=4"" | Duct Height 1=18"" | Duct Height 2=15"" | Duct Length=4"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x18""-14""x15"" | Half Height 1=9"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=7"" | Overall Size=14""x18""-14""x15"" | Pressure Drop=0.00 in-wg | Size=14""x18""-14""x15"" | Volume=0.48 CF | WidthDelta=0"" | WidthOffset=120"""
1066485,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x15""-7""x8""",,,,"7""x15""-7""x8""",1 SF,0.39 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,15,,"Area=1 SF | Computed Length=8"" | Duct Height 1=15"" | Duct Height 2=8"" | Duct Length=8"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x15""-7""x8"" | Half Height 1=8"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x15""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x15""-7""x8"" | Volume=0.39 CF | WidthDelta=0"" | WidthOffset=120"""
1066486,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x15""-7""x8""",,,,"7""x15""-7""x8""",1 SF,0.39 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,,7,15,,"Area=1 SF | Computed Length=8"" | Duct Height 1=15"" | Duct Height 2=8"" | Duct Length=8"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x15""-7""x8"" | Half Height 1=8"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x15""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x15""-7""x8"" | Volume=0.39 CF | WidthDelta=0"" | WidthOffset=120"""
1066487,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"10""x15""-10""x10""",,,,"10""x15""-10""x10""",1 SF,0.44 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.753,,,10,15,,"Area=1 SF | Computed Length=6"" | Duct Height 1=15"" | Duct Height 2=10"" | Duct Length=6"" | Duct Width 1=10"" | Duct Width 2=10"" | Free Size=10""x15""-10""x10"" | Half Height 1=8"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=5"" | Overall Size=10""x15""-10""x10"" | Pressure Drop=0.00 in-wg | Size=10""x15""-10""x10"" | Volume=0.44 CF | WidthDelta=0"" | WidthOffset=120"""
1066488,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066489,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066490,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066491,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066492,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066493,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066494,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066495,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 2,Supply Air,,,"7""x8""-8""ø","8""","7""","8""","7""x8""-8""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.376,,8,7,8,,"Area=0 SF | Duct Diameter=8"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=7"" | Free Size=7""x8""-8""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=7""x8""-8""ø | Pressure Drop=0.00 in-wg | Size=7""x8""-8""ø | Volume=0.04 CF"
1066647,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"12""x12""-8""x9""",,,,"12""x12""-8""x9""",1 SF,0.30 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,,12,12,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=9"" | Duct Length=5"" | Duct Width 1=12"" | Duct Width 2=8"" | Free Size=12""x12""-8""x9"" | Half Height 1=6"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=6"" | Overall Size=12""x12""-8""x9"" | Pressure Drop=0.00 in-wg | Size=12""x12""-8""x9"" | Volume=0.30 CF | WidthDelta=4"" | WidthOffset=120"""
1066648,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"8""x12""-8""x9""",,,,"8""x12""-8""x9""",1 SF,0.18 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,,8,12,,"Area=1 SF | Computed Length=4"" | Duct Height 1=12"" | Duct Height 2=9"" | Duct Length=4"" | Duct Width 1=8"" | Duct Width 2=8"" | Free Size=8""x12""-8""x9"" | Half Height 1=6"" | Half Height 2=5"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=4"" | Overall Size=8""x12""-8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x12""-8""x9"" | Volume=0.18 CF | WidthDelta=0"" | WidthOffset=120"""
1066649,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"14""x15""-8""x9""",,,,"14""x15""-8""x9""",1 SF,0.57 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,,14,15,,"Area=1 SF | Computed Length=7"" | Duct Height 1=15"" | Duct Height 2=9"" | Duct Length=7"" | Duct Width 1=14"" | Duct Width 2=8"" | Free Size=14""x15""-8""x9"" | Half Height 1=8"" | Half Height 2=5"" | Half Width 1=7"" | Half Width 2=4"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=7"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=7"" | Overall Size=14""x15""-8""x9"" | Pressure Drop=0.00 in-wg | Size=14""x15""-8""x9"" | Volume=0.57 CF | WidthDelta=6"" | WidthOffset=120"""
1066650,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"12""x15""-12""x12""",,,,"12""x15""-12""x12""",1 SF,0.34 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,17.069,,,12,15,,"Area=1 SF | Computed Length=4"" | Duct Height 1=15"" | Duct Height 2=12"" | Duct Length=4"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x15""-12""x12"" | Half Height 1=8"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=6"" | Overall Size=12""x15""-12""x12"" | Pressure Drop=0.00 in-wg | Size=12""x15""-12""x12"" | Volume=0.34 CF | WidthDelta=0"" | WidthOffset=120"""
1066651,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"14""x17""-8""x9""",,,,"14""x17""-8""x9""",2 SF,0.82 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,,14,17,,"Area=2 SF | Computed Length=10"" | Duct Height 1=17"" | Duct Height 2=9"" | Duct Length=10"" | Duct Width 1=14"" | Duct Width 2=8"" | Free Size=14""x17""-8""x9"" | Half Height 1=9"" | Half Height 2=5"" | Half Width 1=7"" | Half Width 2=4"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=7"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=7"" | Overall Size=14""x17""-8""x9"" | Pressure Drop=0.00 in-wg | Size=14""x17""-8""x9"" | Volume=0.82 CF | WidthDelta=6"" | WidthOffset=120"""
1066652,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"14""x17""-14""x15""",,,,"14""x17""-14""x15""",1 SF,0.31 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,25.505,,,14,17,,"Area=1 SF | Computed Length=2"" | Duct Height 1=17"" | Duct Height 2=15"" | Duct Length=2"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x17""-14""x15"" | Half Height 1=9"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=7"" | Overall Size=14""x17""-14""x15"" | Pressure Drop=0.00 in-wg | Size=14""x17""-14""x15"" | Volume=0.31 CF | WidthDelta=0"" | WidthOffset=120"""
1066653,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"18""x19""-16""x17""",,,,"18""x19""-16""x17""",2 SF,0.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,33.941,,,18,19,,"Area=2 SF | Computed Length=2"" | Duct Height 1=19"" | Duct Height 2=17"" | Duct Length=2"" | Duct Width 1=18"" | Duct Width 2=16"" | Free Size=18""x19""-16""x17"" | Half Height 1=10"" | Half Height 2=9"" | Half Width 1=9"" | Half Width 2=8"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=9"" | Overall Size=18""x19""-16""x17"" | Pressure Drop=0.00 in-wg | Size=18""x19""-16""x17"" | Volume=0.43 CF | WidthDelta=2"" | WidthOffset=120"""
1066654,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"8""x19""-8""x9""",,,,"8""x19""-8""x9""",2 SF,0.78 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,,8,19,,"Area=2 SF | Computed Length=12"" | Duct Height 1=19"" | Duct Height 2=9"" | Duct Length=12"" | Duct Width 1=8"" | Duct Width 2=8"" | Free Size=8""x19""-8""x9"" | Half Height 1=10"" | Half Height 2=5"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=10"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=12"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=4"" | Overall Size=8""x19""-8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x19""-8""x9"" | Volume=0.78 CF | WidthDelta=0"" | WidthOffset=120"""
1066655,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"20""x20""-18""x19""",,,,"20""x20""-18""x19""",2 SF,0.52 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,42.378,,,20,20,,"Area=2 SF | Computed Length=2"" | Duct Height 1=20"" | Duct Height 2=19"" | Duct Length=2"" | Duct Width 1=20"" | Duct Width 2=18"" | Free Size=20""x20""-18""x19"" | Half Height 1=10"" | Half Height 2=10"" | Half Width 1=10"" | Half Width 2=9"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=10"" | Overall Size=20""x20""-18""x19"" | Pressure Drop=0.00 in-wg | Size=20""x20""-18""x19"" | Volume=0.52 CF | WidthDelta=2"" | WidthOffset=120"""
1066656,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"8""x20""-8""x9""",,,,"8""x20""-8""x9""",2 SF,0.89 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,,8,20,,"Area=2 SF | Computed Length=13"" | Duct Height 1=20"" | Duct Height 2=9"" | Duct Length=13"" | Duct Width 1=8"" | Duct Width 2=8"" | Free Size=8""x20""-8""x9"" | Half Height 1=10"" | Half Height 2=5"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=11"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=13"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=4"" | Overall Size=8""x20""-8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x20""-8""x9"" | Volume=0.89 CF | WidthDelta=0"" | WidthOffset=120"""
1066657,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-8""x9""","10""","8""","9""","10""ø-8""x9""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,10,8,9,,"Area=1 SF | Duct Diameter=10"" | Duct Height=9"" | Duct Radius=5"" | Duct Width=8"" | Free Size=10""ø-8""x9"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.027778 | Overall Size=10""ø-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""ø-8""x9"" | Volume=0.11 CF"
1066658,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-6""x6""","10""","6""","6""","10""ø-6""x6""",1 SF,0.16 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,10,6,6,,"Area=1 SF | Duct Diameter=10"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=10""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=5"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=10""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=10""ø-6""x6"" | Volume=0.16 CF"
1066659,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-8""x9""","10""","8""","9""","10""ø-8""x9""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,8,9,,"Area=1 SF | Duct Diameter=10"" | Duct Height=9"" | Duct Radius=5"" | Duct Width=8"" | Free Size=10""ø-8""x9"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.027778 | Overall Size=10""ø-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""ø-8""x9"" | Volume=0.11 CF"
1066660,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-6""x6""","10""","6""","6""","10""ø-6""x6""",1 SF,0.16 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,6,6,,"Area=1 SF | Duct Diameter=10"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=10""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=5"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=10""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=10""ø-6""x6"" | Volume=0.16 CF"
1066661,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-8""x9""","10""","8""","9""","10""ø-8""x9""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,8,9,,"Area=1 SF | Duct Diameter=10"" | Duct Height=9"" | Duct Radius=5"" | Duct Width=8"" | Free Size=10""ø-8""x9"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.027778 | Overall Size=10""ø-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""ø-8""x9"" | Volume=0.11 CF"
1066662,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-6""x6""","10""","6""","6""","10""ø-6""x6""",1 SF,0.16 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,6,6,,"Area=1 SF | Duct Diameter=10"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=10""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=5"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=10""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=10""ø-6""x6"" | Volume=0.16 CF"
1066663,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-8""x9""","10""","8""","9""","10""ø-8""x9""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,8,9,,"Area=1 SF | Duct Diameter=10"" | Duct Height=9"" | Duct Radius=5"" | Duct Width=8"" | Free Size=10""ø-8""x9"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.027778 | Overall Size=10""ø-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""ø-8""x9"" | Volume=0.11 CF"
1066664,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-6""x6""","10""","6""","6""","10""ø-6""x6""",1 SF,0.16 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,6,6,,"Area=1 SF | Duct Diameter=10"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=10""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=5"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=10""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=10""ø-6""x6"" | Volume=0.16 CF"
1066665,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-8""x9""","10""","8""","9""","10""ø-8""x9""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,8,9,,"Area=1 SF | Duct Diameter=10"" | Duct Height=9"" | Duct Radius=5"" | Duct Width=8"" | Free Size=10""ø-8""x9"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.027778 | Overall Size=10""ø-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""ø-8""x9"" | Volume=0.11 CF"
1066666,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-6""x6""","10""","6""","6""","10""ø-6""x6""",1 SF,0.16 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.436,,10,6,6,,"Area=1 SF | Duct Diameter=10"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=10""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=5"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=10""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=10""ø-6""x6"" | Volume=0.16 CF"
1066667,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-8""x9""","10""","8""","9""","10""ø-8""x9""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,10,8,9,,"Area=1 SF | Duct Diameter=10"" | Duct Height=9"" | Duct Radius=5"" | Duct Width=8"" | Free Size=10""ø-8""x9"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.027778 | Overall Size=10""ø-8""x9"" | Pressure Drop=0.00 in-wg | Size=10""ø-8""x9"" | Volume=0.11 CF"
1066668,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 29,Return Air,,,"10""ø-6""x6""","10""","6""","6""","10""ø-6""x6""",1 SF,0.16 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.632,,10,6,6,,"Area=1 SF | Duct Diameter=10"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=10""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=5"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=10""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=10""ø-6""x6"" | Volume=0.16 CF"
1066985,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"20""x22""-20""x20""",,,,"20""x22""-20""x20""",2 SF,0.59 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.028,,,20,22,,"Area=2 SF | Computed Length=2"" | Duct Height 1=20"" | Duct Height 2=22"" | Duct Length=2"" | Duct Width 1=20"" | Duct Width 2=20"" | Free Size=20""x22""-20""x20"" | Half Height 1=10"" | Half Height 2=11"" | Half Width 1=10"" | Half Width 2=10"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=10"" | Overall Size=20""x22""-20""x20"" | Pressure Drop=0.00 in-wg | Size=20""x22""-20""x20"" | Volume=0.59 CF | WidthDelta=0"" | WidthOffset=120"""
1066986,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 1,Supply Air,,,"6""x20""-6""x7""",,,,"5 1/2""x20""-5 1/2""x7""",2 SF,0.67 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,5.5,20,,"Area=2 SF | Computed Length=16"" | Duct Height 1=20"" | Duct Height 2=7"" | Duct Length=16"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x20""-5 1/2""x7"" | Half Height 1=10"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=13"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=16"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x20""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x20""-6""x7"" | Volume=0.67 CF | WidthDelta=0"" | WidthOffset=120"""
